
OS:Version,
  {4a0151d6-4f3a-460e-a481-ef09d63aa155}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:Building,
  {71a64598-cb71-476c-af46-eb0649c52927}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  45,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  2,                                      !- Standards Number of Stories
  2,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  singlefamilydetached,                   !- Standards Building Type
  1;                                      !- Standards Number of Living Units

OS:Facility,
  {3e76eaf5-6d30-4416-9f43-3748935e303a}; !- Handle

OS:Site,
  {c30a56d5-5fee-45ae-8e6d-88632200b8a1}, !- Handle
  Burlington International Ap_VT_USA,     !- Name
  44.47,                                  !- Latitude {deg}
  -73.15,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  101,                                    !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SimulationControl,
  {bc520a36-1c43-42bb-bb71-7576c4e13af8}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No;                                     !- Run Simulation for Sizing Periods

OS:Sizing:Parameters,
  {af558c14-1d06-4bb6-a02b-e7d0d9ad6ff4}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8c53ae68-f3fd-4bed-8a7c-ee5f78e2395e}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {b96d6244-3629-4569-a0fc-5b149d89db41}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  200,                                    !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  DetailedSkyDiffuseModeling,             !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {bb2106a0-38d6-4982-a1a2-6b550461d5d5}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {5fcf7a9a-b114-4196-9043-01652a884826}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {bb6a53ed-e36e-4efe-87db-e5025d661ce4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Outside,
  {54cc4d66-39a6-4263-bc1e-fad3443b166a}, !- Handle
  DOE-2;                                  !- Algorithm

OS:SurfaceConvectionAlgorithm:Inside,
  {330083db-edcc-42c6-9784-f19101dc5ac1}, !- Handle
  TARP;                                   !- Algorithm

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {35cc46ef-9b42-423a-a985-14675f5a7b1a}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  15,                                     !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:YearDescription,
  {f2ea4e12-0d98-49ac-a4ff-191c23963fcf}, !- Handle
  2018,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:AdditionalProperties,
  {b70f7b1b-71cb-40cb-9a11-e2ead706bb08}, !- Handle
  {71a64598-cb71-476c-af46-eb0649c52927}, !- Object Name
  Building ID,                            !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  288697,                                 !- Feature Value 1
  num_occupants,                          !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  Schedules Path,                         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  /var/simdata/openstudio/run/schedules.csv, !- Feature Value 3
  Total Units Modeled,                    !- Feature Name 4
  Integer,                                !- Feature Data Type 4
  1,                                      !- Feature Value 4
  has_water_heater_flue,                  !- Feature Name 5
  Boolean,                                !- Feature Data Type 5
  false,                                  !- Feature Value 5
  has_hvac_flue,                          !- Feature Name 6
  Boolean,                                !- Feature Data Type 6
  true,                                   !- Feature Value 6
  has_fireplace_chimney,                  !- Feature Name 7
  Boolean,                                !- Feature Data Type 7
  false;                                  !- Feature Value 7

OS:WeatherFile,
  {85e2a171-0db6-47eb-a0a3-bc047b646200}, !- Handle
  Burlington International Ap,            !- City
  VT,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  726170,                                 !- WMO Number
  44.47,                                  !- Latitude {deg}
  -73.15,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  101,                                    !- Elevation {m}
  /weather/G5000070.epw,                  !- Url
  628C5698;                               !- Checksum

OS:AdditionalProperties,
  {0145c515-55a0-4420-bfe3-5f83ca07f383}, !- Handle
  {85e2a171-0db6-47eb-a0a3-bc047b646200}, !- Object Name
  EPWHeaderCity,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Burlington International Ap,            !- Feature Value 1
  EPWHeaderState,                         !- Feature Name 2
  String,                                 !- Feature Data Type 2
  VT,                                     !- Feature Value 2
  EPWHeaderCountry,                       !- Feature Name 3
  String,                                 !- Feature Data Type 3
  USA,                                    !- Feature Value 3
  EPWHeaderDataSource,                    !- Feature Name 4
  String,                                 !- Feature Data Type 4
  TMY3,                                   !- Feature Value 4
  EPWHeaderStation,                       !- Feature Name 5
  String,                                 !- Feature Data Type 5
  726170,                                 !- Feature Value 5
  EPWHeaderLatitude,                      !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  44.469999999999999,                     !- Feature Value 6
  EPWHeaderLongitude,                     !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  -73.150000000000006,                    !- Feature Value 7
  EPWHeaderTimezone,                      !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  -5,                                     !- Feature Value 8
  EPWHeaderAltitude,                      !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  331.36482939632543,                     !- Feature Value 9
  EPWHeaderLocalPressure,                 !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  0.98787982255594464,                    !- Feature Value 10
  EPWHeaderRecordsPerHour,                !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  1,                                      !- Feature Value 11
  EPWDataAnnualAvgDrybulb,                !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  46.159054794520515,                     !- Feature Value 12
  EPWDataAnnualMinDrybulb,                !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  -18.039999999999999,                    !- Feature Value 13
  EPWDataAnnualMaxDrybulb,                !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  98.960000000000008,                     !- Feature Value 14
  EPWDataCDD50F,                          !- Feature Name 15
  Double,                                 !- Feature Data Type 15
  2312.4525000000003,                     !- Feature Value 15
  EPWDataCDD65F,                          !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  421.72500000000031,                     !- Feature Value 16
  EPWDataHDD50F,                          !- Feature Name 17
  Double,                                 !- Feature Data Type 17
  3714.3974999999978,                     !- Feature Value 17
  EPWDataHDD65F,                          !- Feature Name 18
  Double,                                 !- Feature Data Type 18
  7298.6700000000001,                     !- Feature Value 18
  EPWDataAnnualAvgWindspeed,              !- Feature Name 19
  Double,                                 !- Feature Data Type 19
  4.2093721461184028,                     !- Feature Value 19
  EPWDataMonthlyAvgDrybulbs,              !- Feature Name 20
  String,                                 !- Feature Data Type 20
  19.007096774193542&#4421.939553571428576&#4431.09637096774194&#4446.09875&#4456.87459677419351&#4466.70225000000002&#4469.90112903225807&#4467.61096774193553&#4459.15749999999998&#4447.586693548387096&#4437.000249999999994&#4429.37427419354839, !- Feature Value 20
  EPWDataGroundMonthlyTemps,              !- Feature Name 21
  String,                                 !- Feature Data Type 21
  36.935898785308154&#4433.04339899072181&#4432.7316736478366&#4434.578863693096196&#4441.99430238960366&#4449.375196826868034&#4455.774037837617186&#4459.82754624163937&#4460.17191404490012&#4456.87506626000578&#4450.6393994518848&#4443.48492079304418, !- Feature Value 21
  EPWDataWSF,                             !- Feature Name 22
  Double,                                 !- Feature Data Type 22
  0.60999999999999999,                    !- Feature Value 22
  EPWDataMonthlyAvgDailyHighDrybulbs,     !- Feature Name 23
  String,                                 !- Feature Data Type 23
  26.303870967741936&#4430.174285714285713&#4438.288387096774194&#4455.436&#4466.18838709677418&#4475.73399999999998&#4479.5083870967742&#4476.93612903225807&#4466.38&#4455.527741935483874&#4442.47&#4435.303870967741936, !- Feature Value 23
  EPWDataMonthlyAvgDailyLowDrybulbs,      !- Feature Name 24
  String,                                 !- Feature Data Type 24
  10.051612903225806&#4411.89142857142857&#4423.412258064516127&#4435.102000000000004&#4446.16193548387097&#4456.300000000000004&#4459.25548387096774&#4458.0883870967742&#4451.836&#4438.329032258064515&#4431.022&#4422.181290322580644, !- Feature Value 24
  EPWDesignHeatingDrybulb,                !- Feature Name 25
  Double,                                 !- Feature Data Type 25
  -3.4600000000000009,                    !- Feature Value 25
  EPWDesignHeatingWindspeed,              !- Feature Name 26
  Double,                                 !- Feature Data Type 26
  11.5,                                   !- Feature Value 26
  EPWDesignCoolingDrybulb,                !- Feature Name 27
  Double,                                 !- Feature Data Type 27
  85.280000000000001,                     !- Feature Value 27
  EPWDesignCoolingWetbulb,                !- Feature Name 28
  Double,                                 !- Feature Data Type 28
  69.620000000000005,                     !- Feature Value 28
  EPWDesignCoolingHumidityRatio,          !- Feature Name 29
  Double,                                 !- Feature Data Type 29
  0.011971942596874259,                   !- Feature Value 29
  EPWDesignCoolingWindspeed,              !- Feature Name 30
  Double,                                 !- Feature Data Type 30
  4.5,                                    !- Feature Value 30
  EPWDesignDailyTemperatureRange,         !- Feature Name 31
  Double,                                 !- Feature Data Type 31
  19.259999999999998,                     !- Feature Value 31
  EPWDesignDehumidDrybulb,                !- Feature Name 32
  Double,                                 !- Feature Data Type 32
  75.560000000000002,                     !- Feature Value 32
  EPWDesignDehumidHumidityRatio,          !- Feature Name 33
  Double,                                 !- Feature Data Type 33
  0.014690657683993896,                   !- Feature Value 33
  EPWDesignCoolingDirectNormal,           !- Feature Name 34
  Double,                                 !- Feature Data Type 34
  818,                                    !- Feature Value 34
  EPWDesignCoolingDiffuseHorizontal,      !- Feature Name 35
  Double,                                 !- Feature Data Type 35
  243;                                    !- Feature Value 35

OS:ClimateZones,
  {f25eb58d-e7ed-4ca9-aae0-4ecfe1c175d3}, !- Handle
  Building America,                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  0,                                      !- Climate Zone Document Year 1
  Cold;                                   !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {c88f1ea8-fc28-4c97-9001-196db39ca2d1}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  7.8661415525114,                        !- Annual Average Outdoor Air Temperature {C}
  28.2744623655914;                       !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:RunPeriodControl:DaylightSavingTime,
  {7906d9f4-345c-4045-8edf-da46142f5b6b}, !- Handle
  3/10,                                   !- Start Date
  11/3;                                   !- End Date

OS:Site:GroundTemperature:Deep,
  {3a5452d3-65d3-4b16-9ec3-28384db46475}, !- Handle
  7.8661415525114,                        !- January Deep Ground Temperature {C}
  7.8661415525114,                        !- February Deep Ground Temperature {C}
  7.8661415525114,                        !- March Deep Ground Temperature {C}
  7.8661415525114,                        !- April Deep Ground Temperature {C}
  7.8661415525114,                        !- May Deep Ground Temperature {C}
  7.8661415525114,                        !- June Deep Ground Temperature {C}
  7.8661415525114,                        !- July Deep Ground Temperature {C}
  7.8661415525114,                        !- August Deep Ground Temperature {C}
  7.8661415525114,                        !- September Deep Ground Temperature {C}
  7.8661415525114,                        !- October Deep Ground Temperature {C}
  7.8661415525114,                        !- November Deep Ground Temperature {C}
  7.8661415525114;                        !- December Deep Ground Temperature {C}

OS:ThermalZone,
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Handle
  living zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f32a3d5e-9d86-4ddd-a415-2a8e2893f36f}, !- Zone Air Inlet Port List
  {758630fc-4e15-4e84-8805-6ecbf0cf41dc}, !- Zone Air Exhaust Port List
  {d343beda-f108-4c5e-8842-738a07f090af}, !- Zone Air Node Name
  {6c72ebac-b017-4a61-bbc2-99b888898f67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37d23a57-9525-483b-9473-501c33acff13}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3445ec2-f7d9-4b3a-b4bc-9097548168b5}, !- Handle
  Node 1,                                 !- Name
  {d343beda-f108-4c5e-8842-738a07f090af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d343beda-f108-4c5e-8842-738a07f090af}, !- Handle
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Source Object
  11,                                     !- Outlet Port
  {f3445ec2-f7d9-4b3a-b4bc-9097548168b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f32a3d5e-9d86-4ddd-a415-2a8e2893f36f}, !- Handle
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- HVAC Component
  {91209b2c-b365-4d92-9b95-529627b97cce}, !- Port 1
  {93864d7f-7be1-41d0-a242-d4349c6a5a7a}; !- Port 2

OS:PortList,
  {758630fc-4e15-4e84-8805-6ecbf0cf41dc}, !- Handle
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}; !- HVAC Component

OS:PortList,
  {6c72ebac-b017-4a61-bbc2-99b888898f67}, !- Handle
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- HVAC Component
  {a8993548-6859-4cb9-97b1-7d5bb7f24d15}, !- Port 1
  {de8496f3-3f19-4bfe-a958-66f1a91e9d6f}; !- Port 2

OS:Sizing:Zone,
  {6748afa1-6f98-4b69-a9c1-38bb6b7c0712}, !- Handle
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9cfab008-5655-44a1-b90b-61a8b74be834}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Thermal Zone
  SequentialLoad,                         !- Load Distribution Scheme
  {0bc857c4-edfb-48af-9568-4709f04071a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b4ccc84-bc82-4e72-afe4-0a1ed2ed9737}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8605aa87-4e91-4db5-a29c-d9c913961e5b}, !- Handle
  garage zone,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af911c9a-099a-4779-aad3-97bb22bf625e}, !- Zone Air Inlet Port List
  {5dee9cd8-bdbd-4709-a419-e29ec5093332}, !- Zone Air Exhaust Port List
  {7842984d-ed29-4d4a-b0fa-ca9609519596}, !- Zone Air Node Name
  {727829bc-5cdc-4bdf-a942-9bbb34365fa2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d4507ca-68bb-4b26-bf98-9e2f4c2c0b2d}, !- Handle
  Node 2,                                 !- Name
  {7842984d-ed29-4d4a-b0fa-ca9609519596}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7842984d-ed29-4d4a-b0fa-ca9609519596}, !- Handle
  {8605aa87-4e91-4db5-a29c-d9c913961e5b}, !- Source Object
  11,                                     !- Outlet Port
  {1d4507ca-68bb-4b26-bf98-9e2f4c2c0b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af911c9a-099a-4779-aad3-97bb22bf625e}, !- Handle
  {8605aa87-4e91-4db5-a29c-d9c913961e5b}; !- HVAC Component

OS:PortList,
  {5dee9cd8-bdbd-4709-a419-e29ec5093332}, !- Handle
  {8605aa87-4e91-4db5-a29c-d9c913961e5b}; !- HVAC Component

OS:PortList,
  {727829bc-5cdc-4bdf-a942-9bbb34365fa2}, !- Handle
  {8605aa87-4e91-4db5-a29c-d9c913961e5b}; !- HVAC Component

OS:Sizing:Zone,
  {39d717c4-12c3-4e78-b395-de5f701883d8}, !- Handle
  {8605aa87-4e91-4db5-a29c-d9c913961e5b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {57fb024f-fb50-4804-8287-fa20540aca80}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {8605aa87-4e91-4db5-a29c-d9c913961e5b}; !- Thermal Zone

OS:Space,
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Handle
  garage space,                           !- Name
  {1185db80-9ee2-4989-bc8f-68fe9a04171d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {8605aa87-4e91-4db5-a29c-d9c913961e5b}; !- Thermal Zone Name

OS:Surface,
  {f3ea816c-4a5a-43df-adff-d6a8f414d6c8}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {abf9b1dd-6b04-436c-a552-1a327ce05796}, !- Construction Name
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {26f36c49-87b2-43e2-8e23-f43c1567e101}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, -3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  26.174849737563, -3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814b31d0-b611-4fbb-ad2a-1d36740a722e}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  {41774414-a945-4b45-bf75-3cc7ebdb28fb}, !- Construction Name
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {515c8469-d131-4cd3-bbdc-4b84f85644a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  18.859649737563, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {281a6898-dbe9-4e6e-94ce-1b22ce18d4a9}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  {41774414-a945-4b45-bf75-3cc7ebdb28fb}, !- Construction Name
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c18cded-82ea-4d32-8083-b2c4a12353a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  18.859649737563, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afabb32d-2d4a-47e6-8d67-dd4a29ae00a9}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  {6d4d2550-1cdf-4015-a4ba-3cb99941f90a}, !- Construction Name
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  26.174849737563, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  26.174849737563, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f19cc96b-1eb6-4408-bf80-779d1a40742f}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  {6d4d2550-1cdf-4015-a4ba-3cb99941f90a}, !- Construction Name
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  18.859649737563, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  26.174849737563, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  26.174849737563, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a827703d-dce9-467b-ad7c-fc7ffe6c7852}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  {a41010b5-9885-4fed-bce6-b2ffa15e4e14}, !- Construction Name
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4fbbe06-c714-48cb-be87-9365e84a4895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  26.174849737563, 3.6576, 2.4384,        !- X,Y,Z Vertex 2 {m}
  18.859649737563, 3.6576, 2.4384,        !- X,Y,Z Vertex 3 {m}
  18.859649737563, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:SpaceType,
  {1185db80-9ee2-4989-bc8f-68fe9a04171d}, !- Handle
  Space Type 1,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  garage;                                 !- Standards Space Type

OS:Space,
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Handle
  living space,                           !- Name
  {38c9139a-23ed-4ac9-84c3-27d939d62a81}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {74b363de-7a54-4e60-a04d-2ecf59ba358a}; !- Building Unit Name

OS:Surface,
  {baff96db-42d6-4409-a4ae-44a40ba5cd50}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {e086abe9-9eeb-411b-886b-fb2791a38c2f}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22ed689a-566a-44c2-b6c9-445486a927bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 2 {m}
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 3 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 4 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 5 {m}
  18.859649737563, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {15555611-de03-40ba-a882-17fb5b270a42}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.541583187535, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 14.541583187535, 2.4384, !- X,Y,Z Vertex 1 {m}
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 2 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 14.541583187535, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed03d6d9-a0d6-44d9-a2da-9ddcd7c6d577}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 3 {m}
  26.174849737563, 14.541583187535, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c18cded-82ea-4d32-8083-b2c4a12353a6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  {80013280-08b6-4e59-8be8-96d0c22830b4}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {281a6898-dbe9-4e6e-94ce-1b22ce18d4a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 3.6576, 2.4384,        !- X,Y,Z Vertex 1 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  26.174849737563, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {515c8469-d131-4cd3-bbdc-4b84f85644a0}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  {80013280-08b6-4e59-8be8-96d0c22830b4}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {814b31d0-b611-4fbb-ad2a-1d36740a722e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  18.859649737563, 3.6576, 2.4384;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61480302-dde5-4783-adf9-a0b180b35dbe}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 1.53956189130611e-07, !- X,Y,Z Vertex 1 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  18.859649737563, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 2.43839984604381;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbcd94f8-eed9-44bb-9e26-d0e6dba64449}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  {2cf4d221-11e5-48d5-8b11-649cd101c168}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e28db699-b309-49f3-b385-93b48848b92d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  18.859649737563, 3.6576, 2.4384,        !- X,Y,Z Vertex 2 {m}
  26.174849737563, 3.6576, 2.4384,        !- X,Y,Z Vertex 3 {m}
  26.174849737563, 14.541583187535, 2.4384, !- X,Y,Z Vertex 4 {m}
  0, 14.541583187535, 2.4384,             !- X,Y,Z Vertex 5 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {38c9139a-23ed-4ac9-84c3-27d939d62a81}, !- Handle
  Space Type 2,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  living;                                 !- Standards Space Type

OS:Space,
  {89a2a869-2410-428b-953f-946685ce5570}, !- Handle
  living space|story 2,                   !- Name
  {38c9139a-23ed-4ac9-84c3-27d939d62a81}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.4384,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  {74b363de-7a54-4e60-a04d-2ecf59ba358a}; !- Building Unit Name

OS:Surface,
  {f4fbbe06-c714-48cb-be87-9365e84a4895}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  {ce7c2448-7a39-4262-a28e-88465d0dc287}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a827703d-dce9-467b-ad7c-fc7ffe6c7852}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 1 {m}
  26.174849737563, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  18.859649737563, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  18.859649737563, 3.6576, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {140541d3-fda3-41b8-a083-1bc81f09591c}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.541583187535, 2.4384,             !- X,Y,Z Vertex 1 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 14.541583187535, 2.4384, !- X,Y,Z Vertex 1 {m}
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 2 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 14.541583187535, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d33f7df-06be-41d2-aba3-c9c30e697511}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  26.174849737563, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 3 {m}
  26.174849737563, 14.541583187535, 2.4384; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb5deac0-cf63-4cb3-8112-d82a344fa94c}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  18.859649737563, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  26.174849737563, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  26.174849737563, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee150d5d-6caa-4ddf-9d62-3b68228db496}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  18.859649737563, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  18.859649737563, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.4384,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  18.859649737563, 0, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3369257e-f6c5-4383-8423-b53b6d47a79c}, !- Handle
  Surface 22,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fa0547c4-c1c4-4509-83d1-98f7e8c843e7}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99401286-1817-4dc4-b1b3-d7bf1bd91eae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  26.174849737563, 14.541583187535, 2.4384, !- X,Y,Z Vertex 2 {m}
  0, 14.541583187535, 2.4384,             !- X,Y,Z Vertex 3 {m}
  0, 0, 2.4384;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99401286-1817-4dc4-b1b3-d7bf1bd91eae}, !- Handle
  Surface 23,                             !- Name
  Floor,                                  !- Surface Type
  {8e47eafb-cc51-4757-8da7-c46d93e0462b}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3369257e-f6c5-4383-8423-b53b6d47a79c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 1 {m}
  26.174849737563, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14.541583187535, 0;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89318715-d9ae-4843-bf9a-f88a4806f6ef}, !- Handle
  Surface 25,                             !- Name
  RoofCeiling,                            !- Surface Type
  {835b6d48-aec0-45f4-b85a-4404fc0c4fd5}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.27079159376749, 3.94019579688374,  !- X,Y,Z Vertex 1 {m}
  26.174849737563, 7.27079159376749, 3.94019579688374, !- X,Y,Z Vertex 2 {m}
  26.174849737563, 14.541583187535, 0.304799999999999, !- X,Y,Z Vertex 3 {m}
  0, 14.541583187535, 0.304799999999999;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ac6561-7bac-4ca1-857c-5ad45d74db31}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  {6d4d2550-1cdf-4015-a4ba-3cb99941f90a}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.27079159376749, 3.63539579688374,  !- X,Y,Z Vertex 1 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {8bbae8eb-0acc-4b7c-8850-b9fc3e84764b}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  {6d4d2550-1cdf-4015-a4ba-3cb99941f90a}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 7.27079159376749, 3.63539579688374, !- X,Y,Z Vertex 1 {m}
  26.174849737563, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  26.174849737563, 14.541583187535, 0;    !- X,Y,Z Vertex 3 {m}

OS:Space,
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Handle
  unfinished attic space,                 !- Name
  {bf85e41b-02b1-4a78-8e76-8487d0c18da2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.8768,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {81e804b6-4565-47ff-ab41-a547475cfc97}; !- Thermal Zone Name

OS:ThermalZone,
  {81e804b6-4565-47ff-ab41-a547475cfc97}, !- Handle
  unfinished attic zone,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c02c68d7-de5f-4f44-b01d-43fe19e5b469}, !- Zone Air Inlet Port List
  {701bee2b-9ba9-4b77-99b2-cf70e4c2bed4}, !- Zone Air Exhaust Port List
  {d163b376-5533-4228-a943-7945df27141d}, !- Zone Air Node Name
  {ca4e035e-13be-445e-bddf-6362c388de49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f07a5107-e5f3-4101-b489-c7f99a3d6ace}, !- Handle
  Node 3,                                 !- Name
  {d163b376-5533-4228-a943-7945df27141d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d163b376-5533-4228-a943-7945df27141d}, !- Handle
  {81e804b6-4565-47ff-ab41-a547475cfc97}, !- Source Object
  11,                                     !- Outlet Port
  {f07a5107-e5f3-4101-b489-c7f99a3d6ace}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c02c68d7-de5f-4f44-b01d-43fe19e5b469}, !- Handle
  {81e804b6-4565-47ff-ab41-a547475cfc97}; !- HVAC Component

OS:PortList,
  {701bee2b-9ba9-4b77-99b2-cf70e4c2bed4}, !- Handle
  {81e804b6-4565-47ff-ab41-a547475cfc97}; !- HVAC Component

OS:PortList,
  {ca4e035e-13be-445e-bddf-6362c388de49}, !- Handle
  {81e804b6-4565-47ff-ab41-a547475cfc97}; !- HVAC Component

OS:Sizing:Zone,
  {1bba5fb5-feca-42d3-8314-8109fafff525}, !- Handle
  {81e804b6-4565-47ff-ab41-a547475cfc97}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7be44d85-10a4-4441-a01e-6ed73e307412}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {81e804b6-4565-47ff-ab41-a547475cfc97}; !- Thermal Zone

OS:SpaceType,
  {bf85e41b-02b1-4a78-8e76-8487d0c18da2}, !- Handle
  Space Type 3,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  unfinished attic;                       !- Standards Space Type

OS:ThermalZone,
  {e3ef8dba-9daa-4f40-807d-62f04b19e7d6}, !- Handle
  crawl zone,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {305600ee-4a52-47cf-a7c0-7b82471a4c74}, !- Zone Air Inlet Port List
  {daf2c732-faf8-4d08-bbf6-6788c75b9d6d}, !- Zone Air Exhaust Port List
  {522de4c5-e5c0-4703-8755-7cc075433d11}, !- Zone Air Node Name
  {d2a5abab-6636-43b1-9940-85ce8ae559b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cfd07c24-d1ea-4a56-b89d-fcb175ff3d7b}, !- Handle
  Node 4,                                 !- Name
  {522de4c5-e5c0-4703-8755-7cc075433d11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {522de4c5-e5c0-4703-8755-7cc075433d11}, !- Handle
  {e3ef8dba-9daa-4f40-807d-62f04b19e7d6}, !- Source Object
  11,                                     !- Outlet Port
  {cfd07c24-d1ea-4a56-b89d-fcb175ff3d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {305600ee-4a52-47cf-a7c0-7b82471a4c74}, !- Handle
  {e3ef8dba-9daa-4f40-807d-62f04b19e7d6}; !- HVAC Component

OS:PortList,
  {daf2c732-faf8-4d08-bbf6-6788c75b9d6d}, !- Handle
  {e3ef8dba-9daa-4f40-807d-62f04b19e7d6}; !- HVAC Component

OS:PortList,
  {d2a5abab-6636-43b1-9940-85ce8ae559b8}, !- Handle
  {e3ef8dba-9daa-4f40-807d-62f04b19e7d6}; !- HVAC Component

OS:Sizing:Zone,
  {eb77e27b-014a-495e-84a8-f3b5e1b29bff}, !- Handle
  {e3ef8dba-9daa-4f40-807d-62f04b19e7d6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e00e5a3-2fa9-46b6-af83-67bd65407a1a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {e3ef8dba-9daa-4f40-807d-62f04b19e7d6}; !- Thermal Zone

OS:Space,
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Handle
  crawl space,                            !- Name
  {7e542bac-79fe-4acc-a87c-07061335df26}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -1.2192,                                !- Z Origin {m}
  ,                                       !- Building Story Name
  {e3ef8dba-9daa-4f40-807d-62f04b19e7d6}; !- Thermal Zone Name

OS:Surface,
  {371c4612-dc44-4c23-b2e1-21d539991b04}, !- Handle
  Surface 28,                             !- Name
  Floor,                                  !- Surface Type
  {713709c8-ebc1-49c5-a515-f4e4e1e83154}, !- Construction Name
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {268a1362-4ec8-440c-92d8-d8096fbce405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 2 {m}
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 3 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 4 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 5 {m}
  18.859649737563, 0, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6b7a96d0-4aa6-4c49-892c-21ea26e51910}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  {2c4a7ccb-814a-40f6-a6ed-5455d6380ad4}, !- Construction Name
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {268a1362-4ec8-440c-92d8-d8096fbce405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.541583187535, 1.2192,             !- X,Y,Z Vertex 1 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13cb97bc-cdbe-4fcd-91b2-0f29af7acea6}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  {2c4a7ccb-814a-40f6-a6ed-5455d6380ad4}, !- Construction Name
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {268a1362-4ec8-440c-92d8-d8096fbce405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 14.541583187535, 1.2192, !- X,Y,Z Vertex 1 {m}
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 2 {m}
  0, 14.541583187535, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 14.541583187535, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5802a55c-9cf7-483d-8ef3-5603a626db3a}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  {2c4a7ccb-814a-40f6-a6ed-5455d6380ad4}, !- Construction Name
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {268a1362-4ec8-440c-92d8-d8096fbce405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 3.6576, 1.2192,        !- X,Y,Z Vertex 1 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 3 {m}
  26.174849737563, 14.541583187535, 1.2192; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce7cc167-43ef-4dde-9229-d2ba741c2c58}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  {2c4a7ccb-814a-40f6-a6ed-5455d6380ad4}, !- Construction Name
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 3.6576, 1.2192,        !- X,Y,Z Vertex 1 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  26.174849737563, 3.6576, 1.2192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec6a24e-b288-4510-97b8-5b3c5cd338b5}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  {2c4a7ccb-814a-40f6-a6ed-5455d6380ad4}, !- Construction Name
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 0, 1.2192,             !- X,Y,Z Vertex 1 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  18.859649737563, 3.6576, 1.2192;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1faa58d0-71cc-4002-99b8-cfb440d7f124}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  {2c4a7ccb-814a-40f6-a6ed-5455d6380ad4}, !- Construction Name
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {268a1362-4ec8-440c-92d8-d8096fbce405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  18.859649737563, 0, 1.2192;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22ed689a-566a-44c2-b6c9-445486a927bf}, !- Handle
  Surface 35,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fc26f28c-6e2b-4bc4-ae47-aa15111249a1}, !- Construction Name
  {560fa68f-4b0a-4562-9d8a-4f43350fbaab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baff96db-42d6-4409-a4ae-44a40ba5cd50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 0, 1.2192,             !- X,Y,Z Vertex 1 {m}
  18.859649737563, 3.6576, 1.2192,        !- X,Y,Z Vertex 2 {m}
  26.174849737563, 3.6576, 1.2192,        !- X,Y,Z Vertex 3 {m}
  26.174849737563, 14.541583187535, 1.2192, !- X,Y,Z Vertex 4 {m}
  0, 14.541583187535, 1.2192,             !- X,Y,Z Vertex 5 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 6 {m}

OS:SpaceType,
  {7e542bac-79fe-4acc-a87c-07061335df26}, !- Handle
  Space Type 4,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  crawlspace;                             !- Standards Space Type

OS:Surface,
  {b22489f4-f939-4d19-a757-7ec18ddcace8}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  {6d4d2550-1cdf-4015-a4ba-3cb99941f90a}, !- Construction Name
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 0, 2.4384,             !- X,Y,Z Vertex 1 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  18.859649737563, -3.6576, 0,            !- X,Y,Z Vertex 3 {m}
  18.859649737563, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28db699-b309-49f3-b385-93b48848b92d}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {bb2bc639-2192-43a4-aabc-714f6c0961d6}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbcd94f8-eed9-44bb-9e26-d0e6dba64449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 1 {m}
  26.174849737563, 3.6576, 0,             !- X,Y,Z Vertex 2 {m}
  18.859649737563, 3.6576, 0,             !- X,Y,Z Vertex 3 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 14.541583187535, 0;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {67eeb92f-5568-42cb-bc6b-fc7485c96ffd}, !- Handle
  Surface 38,                             !- Name
  RoofCeiling,                            !- Surface Type
  {fa0547c4-c1c4-4509-83d1-98f7e8c843e7}, !- Construction Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7242c577-945c-4d24-904d-57114376c65e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, -3.6576, 2.4384,       !- X,Y,Z Vertex 1 {m}
  26.174849737563, 0, 2.4384,             !- X,Y,Z Vertex 2 {m}
  18.859649737563, 0, 2.4384,             !- X,Y,Z Vertex 3 {m}
  18.859649737563, -3.6576, 2.4384;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab29d2e-160b-49d8-8b5e-5c6a73b906a3}, !- Handle
  Surface 39,                             !- Name
  RoofCeiling,                            !- Surface Type
  {835b6d48-aec0-45f4-b85a-4404fc0c4fd5}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, 0, 0.3048,             !- X,Y,Z Vertex 1 {m}
  18.859649737563, -3.6576, 0.3048,       !- X,Y,Z Vertex 2 {m}
  22.517249737563, -3.6576, 2.1336,       !- X,Y,Z Vertex 3 {m}
  22.517249737563, 3.6576, 2.1336;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1e196e4-956a-485b-9725-12d11ef9004e}, !- Handle
  Surface 40,                             !- Name
  RoofCeiling,                            !- Surface Type
  {835b6d48-aec0-45f4-b85a-4404fc0c4fd5}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.174849737563, 0, 0.3048,             !- X,Y,Z Vertex 1 {m}
  22.517249737563, 3.6576, 2.1336,        !- X,Y,Z Vertex 2 {m}
  22.517249737563, -3.6576, 2.1336,       !- X,Y,Z Vertex 3 {m}
  26.174849737563, -3.6576, 0.3048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c19d9c7e-ad19-4674-a87a-92f4280bed3b}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  {6d4d2550-1cdf-4015-a4ba-3cb99941f90a}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, -3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  26.174849737563, -3.6576, 0,            !- X,Y,Z Vertex 2 {m}
  22.517249737563, -3.6576, 1.8288;       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {7242c577-945c-4d24-904d-57114376c65e}, !- Handle
  Surface 38 Reversed,                    !- Name
  Floor,                                  !- Surface Type
  {8e47eafb-cc51-4757-8da7-c46d93e0462b}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67eeb92f-5568-42cb-bc6b-fc7485c96ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.859649737563, -3.6576, 0,            !- X,Y,Z Vertex 1 {m}
  18.859649737563, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  26.174849737563, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  26.174849737563, -3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5acde22b-859d-43fc-8d04-81f01a732295}, !- Handle
  Surface 43,                             !- Name
  RoofCeiling,                            !- Surface Type
  {835b6d48-aec0-45f4-b85a-4404fc0c4fd5}, !- Construction Name
  {553e8dcf-7657-4a03-92c0-5b017e929782}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.27079159376749, 3.94019579688374,  !- X,Y,Z Vertex 1 {m}
  0, -2.22044604925031e-16, 0.3048,       !- X,Y,Z Vertex 2 {m}
  18.859649737563, -2.22044604925031e-16, 0.3048, !- X,Y,Z Vertex 3 {m}
  22.517249737563, 3.6576, 2.1336,        !- X,Y,Z Vertex 4 {m}
  26.174849737563, -2.22044604925031e-16, 0.3048, !- X,Y,Z Vertex 5 {m}
  26.174849737563, 7.27079159376749, 3.94019579688374; !- X,Y,Z Vertex 6 {m}

OS:BuildingUnit,
  {74b363de-7a54-4e60-a04d-2ecf59ba358a}, !- Handle
  unit 1,                                 !- Name
  ,                                       !- Rendering Color
  Residential;                            !- Building Unit Type

OS:AdditionalProperties,
  {8524bb57-d377-4148-9094-8796482e6083}, !- Handle
  {74b363de-7a54-4e60-a04d-2ecf59ba358a}, !- Object Name
  NumberOfBedrooms,                       !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4,                                      !- Feature Value 1
  NumberOfBathrooms,                      !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  2.5,                                    !- Feature Value 2
  NumberOfOccupants,                      !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1,                                      !- Feature Value 3
  SizingInfoMechVentType,                 !- Feature Name 4
  String,                                 !- Feature Data Type 4
  none,                                   !- Feature Value 4
  SizingInfoMechVentTotalEfficiency,      !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0,                                      !- Feature Value 5
  SizingInfoMechVentLatentEffectiveness,  !- Feature Name 6
  Double,                                 !- Feature Data Type 6
  0,                                      !- Feature Value 6
  SizingInfoMechVentApparentSensibleEffectiveness, !- Feature Name 7
  Double,                                 !- Feature Data Type 7
  0,                                      !- Feature Value 7
  SizingInfoMechVentWholeHouseRate,       !- Feature Name 8
  Double,                                 !- Feature Data Type 8
  0,                                      !- Feature Value 8
  SizingInfoDuctsSupplyRvalue,            !- Feature Name 9
  Double,                                 !- Feature Data Type 9
  1.7,                                    !- Feature Value 9
  SizingInfoDuctsReturnRvalue,            !- Feature Name 10
  Double,                                 !- Feature Data Type 10
  1.7,                                    !- Feature Value 10
  SizingInfoDuctsSupplyLoss,              !- Feature Name 11
  Double,                                 !- Feature Data Type 11
  0.1499250749250749,                     !- Feature Value 11
  SizingInfoDuctsReturnLoss,              !- Feature Name 12
  Double,                                 !- Feature Data Type 12
  0.075074925074925095,                   !- Feature Value 12
  SizingInfoDuctsSupplySurfaceArea,       !- Feature Name 13
  Double,                                 !- Feature Data Type 13
  1659.2850000000044,                     !- Feature Value 13
  SizingInfoDuctsReturnSurfaceArea,       !- Feature Name 14
  Double,                                 !- Feature Data Type 14
  614.55000000000166,                     !- Feature Value 14
  SizingInfoDuctsLocationZone,            !- Feature Name 15
  String,                                 !- Feature Data Type 15
  crawl zone,                             !- Feature Value 15
  SizingInfoDuctsLocationFrac,            !- Feature Name 16
  Double,                                 !- Feature Data Type 16
  0.75;                                   !- Feature Value 16

OS:External:File,
  {18bd7c7d-d06a-485d-9ec3-1550069d5d6e}, !- Handle
  schedules.csv,                          !- Name
  schedules.csv;                          !- File Name

OS:Schedule:File,
  {56cdda14-6265-448d-981e-8237cfa15263}, !- Handle
  occupants,                              !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  {18bd7c7d-d06a-485d-9ec3-1550069d5d6e}, !- External File Name
  1,                                      !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:Schedule:Constant,
  {63439e87-672e-4375-a0b5-8cf9f87af7f3}, !- Handle
  res occupants activity schedule,        !- Name
  {f1ae5983-ec38-4bb3-8936-5da041d76d41}, !- Schedule Type Limits Name
  112.539290946133;                       !- Value

OS:People:Definition,
  {eed435f0-58f0-4557-afc7-eca178288293}, !- Handle
  res occupants|living space|story 2,     !- Name
  People,                                 !- Number of People Calculation Method
  0.535147669026117,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {5d30431c-cfcb-4139-8031-1a3c900b15ad}, !- Handle
  res occupants|living space|story 2,     !- Name
  {eed435f0-58f0-4557-afc7-eca178288293}, !- People Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space or SpaceType Name
  {56cdda14-6265-448d-981e-8237cfa15263}, !- Number of People Schedule Name
  {63439e87-672e-4375-a0b5-8cf9f87af7f3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ScheduleTypeLimits,
  {f1ae5983-ec38-4bb3-8936-5da041d76d41}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {a38c5e8b-6577-4003-bbc0-28866ccb2688}, !- Handle
  res occupants|living space,             !- Name
  People,                                 !- Number of People Calculation Method
  0.464852330973883,                      !- Number of People {people}
  ,                                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.319734,                               !- Fraction Radiant
  0.573,                                  !- Sensible Heat Fraction
  0,                                      !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged;                           !- Mean Radiant Temperature Calculation Type

OS:People,
  {4ecc7495-dd9a-4467-8bd0-65ca6a920ac7}, !- Handle
  res occupants|living space,             !- Name
  {a38c5e8b-6577-4003-bbc0-28866ccb2688}, !- People Definition Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space or SpaceType Name
  {56cdda14-6265-448d-981e-8237cfa15263}, !- Number of People Schedule Name
  {63439e87-672e-4375-a0b5-8cf9f87af7f3}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ShadingSurfaceGroup,
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Handle
  res eaves,                              !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {7cc9b04d-3ce8-4929-a395-121d17598784}, !- Handle
  Surface 39 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.250049737563, 0, 4.8768,             !- X,Y,Z Vertex 1 {m}
  18.250049737563, -3.6576, 4.8768,       !- X,Y,Z Vertex 2 {m}
  18.859649737563, -3.6576, 5.1816,       !- X,Y,Z Vertex 3 {m}
  18.859649737563, 0, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6439771e-a4fc-4108-9be3-b7de165d08f6}, !- Handle
  Surface 39 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.859649737563, -4.2672, 5.1816,       !- X,Y,Z Vertex 1 {m}
  22.517249737563, -4.2672, 7.0104,       !- X,Y,Z Vertex 2 {m}
  22.517249737563, -3.6576, 7.0104,       !- X,Y,Z Vertex 3 {m}
  18.859649737563, -3.6576, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {914ca305-03d2-42ed-a19a-4b787484af02}, !- Handle
  Surface 25 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 14.541583187535, 5.1816,       !- X,Y,Z Vertex 1 {m}
  -0.6096, 7.27079159376749, 8.81699579688374, !- X,Y,Z Vertex 2 {m}
  0, 7.27079159376749, 8.81699579688374,  !- X,Y,Z Vertex 3 {m}
  0, 14.541583187535, 5.1816;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {85ce1a4a-649b-4d32-ad7a-77dbfa3a20e1}, !- Handle
  Surface 25 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.784449737563, 7.27079159376749, 8.81699579688374, !- X,Y,Z Vertex 1 {m}
  26.784449737563, 14.541583187535, 5.1816, !- X,Y,Z Vertex 2 {m}
  26.174849737563, 14.541583187535, 5.1816, !- X,Y,Z Vertex 3 {m}
  26.174849737563, 7.27079159376749, 8.81699579688374; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d9fef625-319f-4a07-9cf5-0c3d862f7de5}, !- Handle
  Surface 25 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849737563, 15.151183187535, 4.8768, !- X,Y,Z Vertex 1 {m}
  0, 15.151183187535, 4.8768,             !- X,Y,Z Vertex 2 {m}
  0, 14.541583187535, 5.1816,             !- X,Y,Z Vertex 3 {m}
  26.174849737563, 14.541583187535, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c954d314-fdeb-43f1-bd44-6747cd2077d6}, !- Handle
  Surface 43 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.6096, 7.27079159376749, 8.81699579688374, !- X,Y,Z Vertex 1 {m}
  -0.6096, -2.22044604925031e-16, 5.1816, !- X,Y,Z Vertex 2 {m}
  0, -2.22044604925031e-16, 5.1816,       !- X,Y,Z Vertex 3 {m}
  0, 7.27079159376749, 8.81699579688374;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a1e0e559-1b08-41bd-ba8c-854e232cf964}, !- Handle
  Surface 43 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, -0.6096, 4.8768,                     !- X,Y,Z Vertex 1 {m}
  18.859649737563, -0.6096, 4.8768,       !- X,Y,Z Vertex 2 {m}
  18.859649737563, -2.22044604925031e-16, 5.1816, !- X,Y,Z Vertex 3 {m}
  0, -2.22044604925031e-16, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {225ac31b-9959-4ef6-8fb6-dff290bfd9bb}, !- Handle
  Surface 43 - res eaves 2,               !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.784449737563, -2.22044604925031e-16, 5.1816, !- X,Y,Z Vertex 1 {m}
  26.784449737563, 7.27079159376749, 8.81699579688374, !- X,Y,Z Vertex 2 {m}
  26.174849737563, 7.27079159376749, 8.81699579688374, !- X,Y,Z Vertex 3 {m}
  26.174849737563, -2.22044604925031e-16, 5.1816; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2573aab-ffd0-484b-928b-3173c0ea8e36}, !- Handle
  Surface 40 - res eaves,                 !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.784449737563, -3.6576, 4.8768,       !- X,Y,Z Vertex 1 {m}
  26.784449737563, 0, 4.8768,             !- X,Y,Z Vertex 2 {m}
  26.174849737563, 0, 5.1816,             !- X,Y,Z Vertex 3 {m}
  26.174849737563, -3.6576, 5.1816;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {454f279c-d45b-4240-b5e8-a3169fe0c78b}, !- Handle
  Surface 40 - res eaves 1,               !- Name
  ,                                       !- Construction Name
  {85e9a6b8-ec6f-46f7-aa1a-74bdcc6e92a3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.517249737563, -4.2672, 7.0104,       !- X,Y,Z Vertex 1 {m}
  26.174849737563, -4.2672, 5.1816,       !- X,Y,Z Vertex 2 {m}
  26.174849737563, -3.6576, 5.1816,       !- X,Y,Z Vertex 3 {m}
  22.517249737563, -3.6576, 7.0104;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {76fc6a62-6826-4974-8108-0a0d602bc2d3}, !- Handle
  res neighbors,                          !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {827f4118-7c49-4164-ae62-d0a45e20a577}, !- Handle
  res neighbors left,                     !- Name
  ,                                       !- Construction Name
  {76fc6a62-6826-4974-8108-0a0d602bc2d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.572, -3.6576, 0,                     !- X,Y,Z Vertex 1 {m}
  -4.572, -3.6576, 8.51219579688374,      !- X,Y,Z Vertex 2 {m}
  -4.572, 14.541583187535, 8.51219579688374, !- X,Y,Z Vertex 3 {m}
  -4.572, 14.541583187535, 0;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e8face6b-df07-45e0-991b-74d95515a39b}, !- Handle
  res neighbors right,                    !- Name
  ,                                       !- Construction Name
  {76fc6a62-6826-4974-8108-0a0d602bc2d3}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.746849737563, 14.541583187535, 0,    !- X,Y,Z Vertex 1 {m}
  30.746849737563, 14.541583187535, 8.51219579688374, !- X,Y,Z Vertex 2 {m}
  30.746849737563, -3.6576, 8.51219579688374, !- X,Y,Z Vertex 3 {m}
  30.746849737563, -3.6576, 0;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3461a607-114c-44d1-8d05-0b7b348f8ca0}, !- Handle
  unit 1 - Surface 13 - Door,             !- Name
  Door,                                   !- Sub Surface Type
  {dae1341f-b0a2-42f9-96fb-50379e0c942c}, !- Construction Name
  {708c1739-4622-4ad4-8231-c658bf4fe762}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.1524, 0, 2.1336,                      !- X,Y,Z Vertex 1 {m}
  0.1524, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.02325714285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  1.02325714285714, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {708c1739-4622-4ad4-8231-c658bf4fe762}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.04865714285714, 0, 2.43839984604381,  !- X,Y,Z Vertex 1 {m}
  0.127000767032059, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0.127000767032058, 0, 0,                !- X,Y,Z Vertex 3 {m}
  1.04865714285714, 0, 1.53956189130611e-07; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c215472d-de06-46da-90ff-0b82ef0c8420}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Construction Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.127000767032058, 0, 0,                !- X,Y,Z Vertex 1 {m}
  0.127000767032059, 0, 2.4384,           !- X,Y,Z Vertex 2 {m}
  0, 0, 2.4384,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17a44ab3-d900-4b44-a107-b11416a321a2}, !- Handle
  Surface 19 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {eb5deac0-cf63-4cb3-8112-d82a344fa94c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.4399098261608, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  20.4399098261608, -3.6576, 1.03032985205631, !- X,Y,Z Vertex 2 {m}
  21.267569352, -3.6576, 1.03032985205631, !- X,Y,Z Vertex 3 {m}
  21.267569352, -3.6576, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9757e71-415c-430c-9c95-c2509e53c5f6}, !- Handle
  Surface 19 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {eb5deac0-cf63-4cb3-8112-d82a344fa94c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.328529352, -3.6576, 2.1336,          !- X,Y,Z Vertex 1 {m}
  21.328529352, -3.6576, 1.03032985205631, !- X,Y,Z Vertex 2 {m}
  22.1561888778392, -3.6576, 1.03032985205631, !- X,Y,Z Vertex 3 {m}
  22.1561888778392, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c4ca1dd8-f55b-4287-95b6-751d20d62f7e}, !- Handle
  Surface 19 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {eb5deac0-cf63-4cb3-8112-d82a344fa94c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.3226195890804, -3.6576, 2.1336,      !- X,Y,Z Vertex 1 {m}
  23.3226195890804, -3.6576, 1.03032985205631, !- X,Y,Z Vertex 2 {m}
  24.1502791149196, -3.6576, 1.03032985205631, !- X,Y,Z Vertex 3 {m}
  24.1502791149196, -3.6576, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {916a6839-be65-436b-91c8-45b0811f9148}, !- Handle
  Surface 21 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.87145431402482, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  2.87145431402482, 0, 0.973895923351885, !- X,Y,Z Vertex 2 {m}
  3.7414498704, 0, 0.973895923351885,     !- X,Y,Z Vertex 3 {m}
  3.7414498704, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f322a90b-0113-4b03-86d3-e60b86915bfb}, !- Handle
  Surface 21 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.8024098704, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  3.8024098704, 0, 0.973895923351885,     !- X,Y,Z Vertex 2 {m}
  4.67240542677518, 0, 0.973895923351885, !- X,Y,Z Vertex 3 {m}
  4.67240542677518, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b3995b8-7b2d-4efa-9977-eb5299ee1e2e}, !- Handle
  Surface 21 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.64338418442482, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  6.64338418442482, 0, 0.973895923351885, !- X,Y,Z Vertex 2 {m}
  7.5133797408, 0, 0.973895923351885,     !- X,Y,Z Vertex 3 {m}
  7.5133797408, 0, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11e57d0f-5b34-4b81-b44a-e5b06bef75cf}, !- Handle
  Surface 21 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.5743397408, 0, 2.1336,                !- X,Y,Z Vertex 1 {m}
  7.5743397408, 0, 0.973895923351885,     !- X,Y,Z Vertex 2 {m}
  8.44433529717518, 0, 0.973895923351885, !- X,Y,Z Vertex 3 {m}
  8.44433529717518, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c1ec7ff-d058-4bb8-a5f9-018c5bf20262}, !- Handle
  Surface 21 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.4153140548248, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  10.4153140548248, 0, 0.973895923351885, !- X,Y,Z Vertex 2 {m}
  11.2853096112, 0, 0.973895923351885,    !- X,Y,Z Vertex 3 {m}
  11.2853096112, 0, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3174a58d-a7d8-4901-9826-bfc27d063394}, !- Handle
  Surface 21 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.3462696112, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  11.3462696112, 0, 0.973895923351885,    !- X,Y,Z Vertex 2 {m}
  12.2162651675752, 0, 0.973895923351885, !- X,Y,Z Vertex 3 {m}
  12.2162651675752, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc84f268-759e-413f-9891-c1ccfa81b8f2}, !- Handle
  Surface 21 - Window 7,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.6527217034124, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  14.6527217034124, 0, 0.973895923351885, !- X,Y,Z Vertex 2 {m}
  15.5227172597876, 0, 0.973895923351885, !- X,Y,Z Vertex 3 {m}
  15.5227172597876, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7fa8b54-d130-4af4-872b-ca1b8b66fc2b}, !- Handle
  Surface 13 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {61480302-dde5-4783-adf9-a0b180b35dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.55772235918508, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.55772235918508, 0, 0.916299458815714, !- X,Y,Z Vertex 2 {m}
  5.470926066, 0, 0.916299458815714,      !- X,Y,Z Vertex 3 {m}
  5.470926066, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0cfc617-c070-4fe8-9e08-11882277b729}, !- Handle
  Surface 13 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {61480302-dde5-4783-adf9-a0b180b35dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.531886066, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  5.531886066, 0, 0.916299458815714,      !- X,Y,Z Vertex 2 {m}
  6.44508977281492, 0, 0.916299458815714, !- X,Y,Z Vertex 3 {m}
  6.44508977281492, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e8ba671-107a-4ac2-bbe5-d56c1ec81ab4}, !- Handle
  Surface 13 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {61480302-dde5-4783-adf9-a0b180b35dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01047012118508, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.01047012118508, 0, 0.916299458815714, !- X,Y,Z Vertex 2 {m}
  9.923673828, 0, 0.916299458815714,      !- X,Y,Z Vertex 3 {m}
  9.923673828, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bac798b-25d2-491e-86a7-e8f1e0f0630e}, !- Handle
  Surface 13 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {61480302-dde5-4783-adf9-a0b180b35dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.984633828, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  9.984633828, 0, 0.916299458815714,      !- X,Y,Z Vertex 2 {m}
  10.8978375348149, 0, 0.916299458815714, !- X,Y,Z Vertex 3 {m}
  10.8978375348149, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79c988e4-6e9a-4942-bfc9-d44f5f9cc5be}, !- Handle
  Surface 13 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {61480302-dde5-4783-adf9-a0b180b35dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.4632178831851, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  13.4632178831851, 0, 0.916299458815714, !- X,Y,Z Vertex 2 {m}
  14.37642159, 0, 0.916299458815714,      !- X,Y,Z Vertex 3 {m}
  14.37642159, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0c36aaf-a060-4723-ab26-36f0ac7a4c7d}, !- Handle
  Surface 13 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {61480302-dde5-4783-adf9-a0b180b35dbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.43738159, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  14.43738159, 0, 0.916299458815714,      !- X,Y,Z Vertex 2 {m}
  15.3505852968149, 0, 0.916299458815714, !- X,Y,Z Vertex 3 {m}
  15.3505852968149, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd8c779b-97d7-4172-baf0-b47a70a558a3}, !- Handle
  Surface 17 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7361679112765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.7361679112765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  21.84285446, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  21.84285446, 14.541584328, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd4561ba-309b-4e46-b3c8-d004ec727610}, !- Handle
  Surface 17 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.78189446, 14.541584328, 2.1336,      !- X,Y,Z Vertex 1 {m}
  21.78189446, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  20.8885810087235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  20.8885810087235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f94cd17-bc50-4b6f-bcb9-aeefa4a9c4af}, !- Handle
  Surface 17 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3736930192765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  18.3736930192765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  17.480379568, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  17.480379568, 14.541584328, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a071070-8eef-40c7-9051-873f70ddc97a}, !- Handle
  Surface 17 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.419419568, 14.541584328, 2.1336,     !- X,Y,Z Vertex 1 {m}
  17.419419568, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  16.5261061167235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  16.5261061167235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {196048b2-12a8-416b-bee7-3987ba76c362}, !- Handle
  Surface 17 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0112181272765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.0112181272765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  13.117904676, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  13.117904676, 14.541584328, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8e85c72-7847-40b1-8ff4-be572425c22c}, !- Handle
  Surface 17 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.056944676, 14.541584328, 2.1336,     !- X,Y,Z Vertex 1 {m}
  13.056944676, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  12.1636312247235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  12.1636312247235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4680b44f-93ce-494e-b053-634643fb01b3}, !- Handle
  Surface 17 - Window 7,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.64874323527647, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.64874323527647, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  8.755429784, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  8.755429784, 14.541584328, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5247f680-a656-4192-a049-9d9a98f69d34}, !- Handle
  Surface 17 - Window 8,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.694469784, 14.541584328, 2.1336,      !- X,Y,Z Vertex 1 {m}
  8.694469784, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  7.80115633272353, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  7.80115633272353, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcb18483-1618-49dd-bcd5-5938663dfc32}, !- Handle
  Surface 17 - Window 9,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.80913161763823, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.80913161763823, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  3.91581816636176, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  3.91581816636176, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74cf3407-cbe8-46eb-bc0c-b659c0357994}, !- Handle
  Surface 9 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.7361679112765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.7361679112765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  21.84285446, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  21.84285446, 14.541584328, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4ea2dd7-e529-48b6-9594-5558d0f0bfc6}, !- Handle
  Surface 9 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.78189446, 14.541584328, 2.1336,      !- X,Y,Z Vertex 1 {m}
  21.78189446, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  20.8885810087235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  20.8885810087235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef069b59-4e54-4d00-bdbc-7b395e2c95b2}, !- Handle
  Surface 9 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.3736930192765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  18.3736930192765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  17.480379568, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  17.480379568, 14.541584328, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98f8491e-86b5-4ff6-9fb5-f9c68689e973}, !- Handle
  Surface 9 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.419419568, 14.541584328, 2.1336,     !- X,Y,Z Vertex 1 {m}
  17.419419568, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  16.5261061167235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  16.5261061167235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c2570b26-dec1-4878-8543-da38c70ea7c8}, !- Handle
  Surface 9 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.0112181272765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.0112181272765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  13.117904676, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  13.117904676, 14.541584328, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {077e84ca-6f63-435e-a150-1f98c1be2852}, !- Handle
  Surface 9 - Window 6,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.056944676, 14.541584328, 2.1336,     !- X,Y,Z Vertex 1 {m}
  13.056944676, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  12.1636312247235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  12.1636312247235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3069316-6d48-4de6-907c-9030ace7b23b}, !- Handle
  Surface 9 - Window 7,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.64874323527647, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.64874323527647, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  8.755429784, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  8.755429784, 14.541584328, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {026bfcc0-16ff-42ac-95bc-00cf406fd9be}, !- Handle
  Surface 9 - Window 8,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.694469784, 14.541584328, 2.1336,      !- X,Y,Z Vertex 1 {m}
  8.694469784, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  7.80115633272353, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  7.80115633272353, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a34fc1c-94d0-4be5-afef-a8bb22774945}, !- Handle
  Surface 9 - Window 9,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.80913161763823, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.80913161763823, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  3.91581816636176, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  3.91581816636176, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf9e7ccb-7d65-44f2-8d91-2e5963d7244a}, !- Handle
  Surface 20 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {ee150d5d-6caa-4ddf-9d62-3b68228db496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.859649352, -1.08994025264226, 2.1336, !- X,Y,Z Vertex 1 {m}
  18.859649352, -1.08994025264226, 1.18932979677213, !- X,Y,Z Vertex 2 {m}
  18.859649352, -1.79832, 1.18932979677213, !- X,Y,Z Vertex 3 {m}
  18.859649352, -1.79832, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9086dcb0-6f3d-4d58-aa13-08816f2aed15}, !- Handle
  Surface 20 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {ee150d5d-6caa-4ddf-9d62-3b68228db496}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.859649352, -1.85928, 2.1336,         !- X,Y,Z Vertex 1 {m}
  18.859649352, -1.85928, 1.18932979677213, !- X,Y,Z Vertex 2 {m}
  18.859649352, -2.56765974735774, 1.18932979677213, !- X,Y,Z Vertex 3 {m}
  18.859649352, -2.56765974735774, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d946b233-8f78-40cb-af95-ae1b8f8ceaf1}, !- Handle
  Surface 16 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {140541d3-fda3-41b8-a083-1bc81f09591c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.8299816972765, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 11.8299816972765, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 10.936668246, 0.942813169448465,     !- X,Y,Z Vertex 3 {m}
  0, 10.936668246, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37b1b9c4-b8f8-4729-a7b9-657aa5652f46}, !- Handle
  Surface 16 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {140541d3-fda3-41b8-a083-1bc81f09591c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.875708246, 2.1336,                !- X,Y,Z Vertex 1 {m}
  0, 10.875708246, 0.942813169448465,     !- X,Y,Z Vertex 2 {m}
  0, 9.98239479472353, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 9.98239479472353, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {adadd8c9-186f-44ac-b6ab-bb0d277fef6c}, !- Handle
  Surface 16 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {140541d3-fda3-41b8-a083-1bc81f09591c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.19458561527647, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 8.19458561527647, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 7.301272164, 0.942813169448465,      !- X,Y,Z Vertex 3 {m}
  0, 7.301272164, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {279843ea-a4a7-470d-876c-b94bd1046e5d}, !- Handle
  Surface 16 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {140541d3-fda3-41b8-a083-1bc81f09591c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.240312164, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 7.240312164, 0.942813169448465,      !- X,Y,Z Vertex 2 {m}
  0, 6.34699871272353, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 6.34699871272353, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b073520c-a4ba-4a9e-b511-1947fc4e6634}, !- Handle
  Surface 16 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {140541d3-fda3-41b8-a083-1bc81f09591c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.08205280763824, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.08205280763824, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 3.18873935636176, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 3.18873935636176, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8de3ddda-a364-4a98-9468-ed1e3815183c}, !- Handle
  Surface 8 - Window 1,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {15555611-de03-40ba-a882-17fb5b270a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.8299816972765, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 11.8299816972765, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 10.936668246, 0.942813169448465,     !- X,Y,Z Vertex 3 {m}
  0, 10.936668246, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d04d6df-3064-4015-8e31-d0ab04bd87ca}, !- Handle
  Surface 8 - Window 2,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {15555611-de03-40ba-a882-17fb5b270a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.875708246, 2.1336,                !- X,Y,Z Vertex 1 {m}
  0, 10.875708246, 0.942813169448465,     !- X,Y,Z Vertex 2 {m}
  0, 9.98239479472353, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 9.98239479472353, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a85f9d8c-6dd9-49f5-a0bd-d9fbf40aa33b}, !- Handle
  Surface 8 - Window 3,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {15555611-de03-40ba-a882-17fb5b270a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.19458561527647, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 8.19458561527647, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 7.301272164, 0.942813169448465,      !- X,Y,Z Vertex 3 {m}
  0, 7.301272164, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d79e8b2-c6c3-4c3c-8377-e8b0559e1101}, !- Handle
  Surface 8 - Window 4,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {15555611-de03-40ba-a882-17fb5b270a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.240312164, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 7.240312164, 0.942813169448465,      !- X,Y,Z Vertex 2 {m}
  0, 6.34699871272353, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 6.34699871272353, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcf90adb-ff24-44f8-af03-8d83a943ac35}, !- Handle
  Surface 8 - Window 5,                   !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {15555611-de03-40ba-a882-17fb5b270a42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.08205280763824, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.08205280763824, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 3.18873935636176, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 3.18873935636176, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2be41227-106e-443b-a08f-b85b50d5bf9a}, !- Handle
  Surface 18 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {3d33f7df-06be-41d2-aba3-c9c30e697511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, -0.0505748387128518, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.174849352, -0.0505748387128518, 0.917516202689768, !- X,Y,Z Vertex 2 {m}
  26.174849352, 0.861716082, 0.917516202689768, !- X,Y,Z Vertex 3 {m}
  26.174849352, 0.861716082, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b8593f6-8e84-4ee7-9f74-1e593dc9a2d7}, !- Handle
  Surface 18 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {3d33f7df-06be-41d2-aba3-c9c30e697511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 0.922676082000001, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.174849352, 0.922676082000001, 0.917516202689768, !- X,Y,Z Vertex 2 {m}
  26.174849352, 1.83496700271285, 0.917516202689768, !- X,Y,Z Vertex 3 {m}
  26.174849352, 1.83496700271285, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1518ad17-9944-4735-9827-1089aeea5c73}, !- Handle
  Surface 18 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {3d33f7df-06be-41d2-aba3-c9c30e697511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 4.49922124328715, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.174849352, 4.49922124328715, 0.917516202689768, !- X,Y,Z Vertex 2 {m}
  26.174849352, 5.411512164, 0.917516202689768, !- X,Y,Z Vertex 3 {m}
  26.174849352, 5.411512164, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbc5ad6f-f0bc-4aaa-8848-46a9903c82dc}, !- Handle
  Surface 18 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {3d33f7df-06be-41d2-aba3-c9c30e697511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 5.472472164, 2.1336,      !- X,Y,Z Vertex 1 {m}
  26.174849352, 5.472472164, 0.917516202689768, !- X,Y,Z Vertex 2 {m}
  26.174849352, 6.38476308471285, 0.917516202689768, !- X,Y,Z Vertex 3 {m}
  26.174849352, 6.38476308471285, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8146303e-ff71-40bc-ba71-8c50bdf70eff}, !- Handle
  Surface 18 - Window 5,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {3d33f7df-06be-41d2-aba3-c9c30e697511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 9.04901732528715, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.174849352, 9.04901732528715, 0.917516202689768, !- X,Y,Z Vertex 2 {m}
  26.174849352, 9.961308246, 0.917516202689768, !- X,Y,Z Vertex 3 {m}
  26.174849352, 9.961308246, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05c825ec-cdc6-4914-810f-6031b1c14f2a}, !- Handle
  Surface 18 - Window 6,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {3d33f7df-06be-41d2-aba3-c9c30e697511}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 10.022268246, 2.1336,     !- X,Y,Z Vertex 1 {m}
  26.174849352, 10.022268246, 0.917516202689768, !- X,Y,Z Vertex 2 {m}
  26.174849352, 10.9345591667129, 0.917516202689768, !- X,Y,Z Vertex 3 {m}
  26.174849352, 10.9345591667129, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ae64cc4-bb97-4d48-9770-45b31017f221}, !- Handle
  Surface 10 - Window 1,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {ed03d6d9-a0d6-44d9-a2da-9ddcd7c6d577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 6.39104867924812, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.174849352, 6.39104867924812, 0.981799893029736, !- X,Y,Z Vertex 2 {m}
  26.174849352, 7.255114776, 0.981799893029736, !- X,Y,Z Vertex 3 {m}
  26.174849352, 7.255114776, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da043138-357e-4167-8973-cb5f02e2ecb4}, !- Handle
  Surface 10 - Window 2,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {ed03d6d9-a0d6-44d9-a2da-9ddcd7c6d577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 7.316074776, 2.1336,      !- X,Y,Z Vertex 1 {m}
  26.174849352, 7.316074776, 0.981799893029736, !- X,Y,Z Vertex 2 {m}
  26.174849352, 8.18014087275188, 0.981799893029736, !- X,Y,Z Vertex 3 {m}
  26.174849352, 8.18014087275188, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {664276f6-5a07-4f17-87f9-a6bf3bfd98fc}, !- Handle
  Surface 10 - Window 3,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {ed03d6d9-a0d6-44d9-a2da-9ddcd7c6d577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 10.0190434552481, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.174849352, 10.0190434552481, 0.981799893029736, !- X,Y,Z Vertex 2 {m}
  26.174849352, 10.883109552, 0.981799893029736, !- X,Y,Z Vertex 3 {m}
  26.174849352, 10.883109552, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e57314a0-1827-4ad0-a449-b3bde88f1c28}, !- Handle
  Surface 10 - Window 4,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Construction Name
  {ed03d6d9-a0d6-44d9-a2da-9ddcd7c6d577}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.39375,                                !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.174849352, 10.944069552, 2.1336,     !- X,Y,Z Vertex 1 {m}
  26.174849352, 10.944069552, 0.981799893029736, !- X,Y,Z Vertex 2 {m}
  26.174849352, 11.8081356487519, 0.981799893029736, !- X,Y,Z Vertex 3 {m}
  26.174849352, 11.8081356487519, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {159a2e33-1845-4530-a29d-bc209d8751e9}, !- Handle
  Drywall 0.5 in.,                        !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1602906,                              !- Conductivity {W/m-K}
  801,                                    !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material,
  {c66c1bb7-7652-404e-b333-34687068280d}, !- Handle
  FloorUATrussandIns,                     !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.0555642616732264,                     !- Conductivity {W/m-K}
  50.7834,                                !- Density {kg/m3}
  1165.09548895899,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Material,
  {3cfcd2e8-c89c-430a-b76c-b3ceb36f82bd}, !- Handle
  FloorUAAdditionalCeilingIns,            !- Name
  Rough,                                  !- Roughness
  0.266954,                               !- Thickness {m}
  0.0531826973684211,                     !- Conductivity {W/m-K}
  16.02,                                  !- Density {kg/m3}
  1046.75;                                !- Specific Heat {J/kg-K}

OS:Construction,
  {8e47eafb-cc51-4757-8da7-c46d93e0462b}, !- Handle
  FloorFinInsUnfinAttic,                  !- Name
  ,                                       !- Surface Rendering Name
  {159a2e33-1845-4530-a29d-bc209d8751e9}, !- Layer 1
  {c66c1bb7-7652-404e-b333-34687068280d}, !- Layer 2
  {3cfcd2e8-c89c-430a-b76c-b3ceb36f82bd}; !- Layer 3

OS:Construction,
  {fa0547c4-c1c4-4509-83d1-98f7e8c843e7}, !- Handle
  FloorFinInsUnfinAttic Reversed,         !- Name
  ,                                       !- Surface Rendering Name
  {3cfcd2e8-c89c-430a-b76c-b3ceb36f82bd}, !- Layer 1
  {c66c1bb7-7652-404e-b333-34687068280d}, !- Layer 2
  {159a2e33-1845-4530-a29d-bc209d8751e9}; !- Layer 3

OS:Material,
  {62cc73df-95ea-4346-83c8-d4aa383359d5}, !- Handle
  Composition Shingles,                   !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.162714,                               !- Conductivity {W/m-K}
  1121.4,                                 !- Density {kg/m3}
  1465.45,                                !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:Material,
  {0e08303c-d799-47a3-b4ef-f5a5a873f27d}, !- Handle
  RoofSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.01905,                                !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {eb04a8dc-6981-49e0-bd88-c40a70dc7e47}, !- Handle
  RoofUARoofIns,                          !- Name
  Rough,                                  !- Roughness
  0.18415,                                !- Thickness {m}
  8.02397499707214,                       !- Conductivity {W/m-K}
  37.004876748,                           !- Density {kg/m3}
  1207.88064650997,                       !- Specific Heat {J/kg-K}
  0.91,                                   !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.91;                                   !- Visible Absorptance

OS:Construction,
  {835b6d48-aec0-45f4-b85a-4404fc0c4fd5}, !- Handle
  RoofUnfinInsExt,                        !- Name
  ,                                       !- Surface Rendering Name
  {62cc73df-95ea-4346-83c8-d4aa383359d5}, !- Layer 1
  {0e08303c-d799-47a3-b4ef-f5a5a873f27d}, !- Layer 2
  {eb04a8dc-6981-49e0-bd88-c40a70dc7e47}; !- Layer 3

OS:AdditionalProperties,
  {50df6826-bf31-4280-b9c0-3f555475fb68}, !- Handle
  {89318715-d9ae-4843-bf9a-f88a4806f6ef}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {0d41c808-28f4-4e34-bd63-81d3c7b3337b}, !- Handle
  {e1e196e4-956a-485b-9725-12d11ef9004e}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {101c8ee0-15db-4919-8745-97aa316f66e5}, !- Handle
  {5acde22b-859d-43fc-8d04-81f01a732295}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:AdditionalProperties,
  {3aafe371-a34a-4630-b88f-29d1d9f484f1}, !- Handle
  {7ab29d2e-160b-49d8-8b5e-5c6a73b906a3}, !- Object Name
  SizingInfoRoofColor,                    !- Feature Name 1
  String,                                 !- Feature Data Type 1
  medium,                                 !- Feature Value 1
  SizingInfoRoofMaterial,                 !- Feature Name 2
  String,                                 !- Feature Data Type 2
  asphalt shingles,                       !- Feature Value 2
  SizingInfoRoofRigidInsRvalue,           !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  SizingInfoRoofHasRadiantBarrier,        !- Feature Name 4
  Boolean,                                !- Feature Data Type 4
  false;                                  !- Feature Value 4

OS:Material,
  {d4413415-7a1b-4920-9892-758c6de12138}, !- Handle
  Vinyl&#44 Light,                        !- Name
  Rough,                                  !- Roughness
  0.009525,                               !- Thickness {m}
  0.089435,                               !- Conductivity {W/m-K}
  177.822,                                !- Density {kg/m3}
  1046.75,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {0e668743-14a4-405e-aa09-127efa1c8492}, !- Handle
  WallSheathing,                          !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {ad39c859-b015-4b8a-bdf9-2065103296a5}, !- Handle
  WallStudAndCavity,                      !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.338221080142457,                      !- Conductivity {W/m-K}
  129.0632877,                            !- Density {kg/m3}
  1212.76187153426,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {5e7d897d-870a-47d0-9a7e-b03babbd7b06}, !- Handle
  WallExtInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {d4413415-7a1b-4920-9892-758c6de12138}, !- Layer 1
  {0e668743-14a4-405e-aa09-127efa1c8492}, !- Layer 2
  {ad39c859-b015-4b8a-bdf9-2065103296a5}, !- Layer 3
  {159a2e33-1845-4530-a29d-bc209d8751e9}; !- Layer 4

OS:AdditionalProperties,
  {cc63a8fb-f72a-4c10-912f-7a16d725100b}, !- Handle
  {eb5deac0-cf63-4cb3-8112-d82a344fa94c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {e42a12d3-0656-4af3-bc9c-1a5a131116f9}, !- Handle
  {ee150d5d-6caa-4ddf-9d62-3b68228db496}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4d30a6a0-250b-4cdb-ae04-72e53b526b23}, !- Handle
  {40edccd8-ddc8-4062-843a-1435dff07978}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b5d91cfa-6dd3-42cf-9549-7d8510870d57}, !- Handle
  {3d33f7df-06be-41d2-aba3-c9c30e697511}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {c9531d0d-80ad-4b2e-8ae8-d5451430cd3b}, !- Handle
  {1b731dd8-e2d7-4db9-a5cc-f33c137eafa1}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {55decb85-974a-4236-a1a7-852a2d7c7263}, !- Handle
  {140541d3-fda3-41b8-a083-1bc81f09591c}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {9a83c651-2979-4f27-93b0-9b52f5b2f47e}, !- Handle
  {ed03d6d9-a0d6-44d9-a2da-9ddcd7c6d577}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {b32952c6-0a75-4c01-8fea-322669c266eb}, !- Handle
  {5085ddd6-dc79-49aa-979f-fafb9040d1b7}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {da427726-08a9-464f-95bc-ddfcd1811b3d}, !- Handle
  {708c1739-4622-4ad4-8231-c658bf4fe762}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {176f7788-89e5-4763-a0bd-b8a2139ea6c4}, !- Handle
  {15555611-de03-40ba-a882-17fb5b270a42}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {f6d985c0-e076-488a-a9a6-a9ff80cb644d}, !- Handle
  {c215472d-de06-46da-90ff-0b82ef0c8420}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {64f7e7cf-fdc4-4ca4-b1f8-52029eefe838}, !- Handle
  {61480302-dde5-4783-adf9-a0b180b35dbe}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {8ec5d7ae-facb-48e9-8c24-89b10fddeb08}, !- Handle
  WallStudAndCavity 1,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.346660726849014,                      !- Conductivity {W/m-K}
  129.0632877,                            !- Density {kg/m3}
  1212.76187153426,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.82;                                   !- Visible Absorptance

OS:Construction,
  {80013280-08b6-4e59-8be8-96d0c22830b4}, !- Handle
  WallIntFinInsUnfin,                     !- Name
  ,                                       !- Surface Rendering Name
  {0e668743-14a4-405e-aa09-127efa1c8492}, !- Layer 1
  {8ec5d7ae-facb-48e9-8c24-89b10fddeb08}; !- Layer 2

OS:Construction,
  {41774414-a945-4b45-bf75-3cc7ebdb28fb}, !- Handle
  WallIntFinInsUnfin Reversed,            !- Name
  ,                                       !- Surface Rendering Name
  {8ec5d7ae-facb-48e9-8c24-89b10fddeb08}, !- Layer 1
  {0e668743-14a4-405e-aa09-127efa1c8492}; !- Layer 2

OS:AdditionalProperties,
  {8268df5c-1bc7-4d71-ac61-91c5b5dbb515}, !- Handle
  {515c8469-d131-4cd3-bbdc-4b84f85644a0}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {90432fd1-5989-4fd5-b9ab-e0f6a1d85af3}, !- Handle
  {1c18cded-82ea-4d32-8083-b2c4a12353a6}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:Material,
  {07c82577-1409-4c69-8448-69b93d02389b}, !- Handle
  WallStudAndCavity 2,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.393743535157484,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {6d4d2550-1cdf-4015-a4ba-3cb99941f90a}, !- Handle
  WallExtUninsUnfin,                      !- Name
  ,                                       !- Surface Rendering Name
  {d4413415-7a1b-4920-9892-758c6de12138}, !- Layer 1
  {0e668743-14a4-405e-aa09-127efa1c8492}, !- Layer 2
  {07c82577-1409-4c69-8448-69b93d02389b}; !- Layer 3

OS:AdditionalProperties,
  {d1c2f158-47eb-441e-b795-10077242049a}, !- Handle
  {35ac6561-7bac-4ca1-857c-5ad45d74db31}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4fc70271-91c9-4f41-af00-f98059470f47}, !- Handle
  {8bbae8eb-0acc-4b7c-8850-b9fc3e84764b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {9e3d0993-37d4-4232-b2cf-d2c6ce9565aa}, !- Handle
  {c19d9c7e-ad19-4674-a87a-92f4280bed3b}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {48d2449f-e6a7-45ea-b6bd-771b94d5eaf6}, !- Handle
  {f19cc96b-1eb6-4408-bf80-779d1a40742f}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {0b5c4fda-9db7-446f-8e9c-b0fff56f5df5}, !- Handle
  {b22489f4-f939-4d19-a757-7ec18ddcace8}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {4c59cfd0-3e41-4aeb-9ff1-b0e5edf7f2c9}, !- Handle
  {afabb32d-2d4a-47e6-8d67-dd4a29ae00a9}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {f55e9455-00cc-4ddb-95cc-7ed9a2154390}, !- Handle
  living space|story 2 Partition,         !- Name
  {a8c638f4-8265-496e-a1a4-085ae8328aab}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  407.379830400001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d0f6f9db-e8c6-48be-bd4f-5f44d78e30e2}, !- Handle
  living space|story 2 Partition,         !- Name
  {f55e9455-00cc-4ddb-95cc-7ed9a2154390}, !- Internal Mass Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass:Definition,
  {e0061815-1d13-43a5-9f51-d6e9cd63bf66}, !- Handle
  living space Partition,                 !- Name
  {a8c638f4-8265-496e-a1a4-085ae8328aab}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  353.867679360001,                       !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d28e85a9-2071-4b91-80fc-78ed23eca9a8}, !- Handle
  living space Partition,                 !- Name
  {e0061815-1d13-43a5-9f51-d6e9cd63bf66}, !- Internal Mass Definition Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {68776196-5d4f-49fb-b98f-fef08da4b9a9}, !- Handle
  WallStudAndCavity 3,                    !- Name
  Rough,                                  !- Roughness
  0.0889,                                 !- Thickness {m}
  0.397941757589692,                      !- Conductivity {W/m-K}
  83.034082224,                           !- Density {kg/m3}
  1211.67419087611,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {a8c638f4-8265-496e-a1a4-085ae8328aab}, !- Handle
  WallIntFinUninsFin,                     !- Name
  ,                                       !- Surface Rendering Name
  {68776196-5d4f-49fb-b98f-fef08da4b9a9}, !- Layer 1
  {159a2e33-1845-4530-a29d-bc209d8751e9}; !- Layer 2

OS:AdditionalProperties,
  {f2ac351c-0bd2-42e3-b022-7da374dde5e9}, !- Handle
  {f55e9455-00cc-4ddb-95cc-7ed9a2154390}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:AdditionalProperties,
  {931ba204-1e51-4049-b09e-1107ae6d25ac}, !- Handle
  {e0061815-1d13-43a5-9f51-d6e9cd63bf66}, !- Object Name
  SizingInfoWallType,                     !- Feature Name 1
  String,                                 !- Feature Data Type 1
  WoodStud,                               !- Feature Value 1
  SizingInfoStudWallCavityRvalue,         !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  0;                                      !- Feature Value 2

OS:InternalMass:Definition,
  {307b280c-c323-4b93-9e89-423549947f9c}, !- Handle
  res furniture mass living space|story 2, !- Name
  {4516725d-3467-4c88-a4e0-8b90591799bc}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  162.95193216,                           !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {e0c58b0b-499d-4008-bec5-a3987cd6e020}, !- Handle
  res furniture mass living space|story 2, !- Name
  {307b280c-c323-4b93-9e89-423549947f9c}, !- Internal Mass Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Material,
  {8394f8fe-f23b-4e97-8dc3-c9994788cbc6}, !- Handle
  res furniture material living space|story 2, !- Name
  Rough,                                  !- Roughness
  0.1524,                                 !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  640.8,                                  !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Construction,
  {4516725d-3467-4c88-a4e0-8b90591799bc}, !- Handle
  res furniture construction living space|story 2, !- Name
  ,                                       !- Surface Rendering Name
  {8394f8fe-f23b-4e97-8dc3-c9994788cbc6}; !- Layer 1

OS:InternalMass:Definition,
  {8701ee2a-f413-4159-8c07-a149ab28322f}, !- Handle
  res furniture mass garage space,        !- Name
  {391b73f6-fee0-4b70-82b9-cb8df632fda4}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  5.351215104,                            !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ce7170b7-4ca1-45c1-b3d9-d405429b03ad}, !- Handle
  res furniture mass garage space,        !- Name
  {8701ee2a-f413-4159-8c07-a149ab28322f}, !- Internal Mass Definition Name
  {1dfeb5c5-fb42-4a20-89c8-c0be19cf00a0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {391b73f6-fee0-4b70-82b9-cb8df632fda4}, !- Handle
  res furniture construction garage space, !- Name
  ,                                       !- Surface Rendering Name
  {8394f8fe-f23b-4e97-8dc3-c9994788cbc6}; !- Layer 1

OS:InternalMass:Definition,
  {fef4466e-fd07-4334-a3b8-f3f583e721da}, !- Handle
  res furniture mass living space,        !- Name
  {79b1f79f-81b4-4eb7-86cb-aced472588a4}, !- Construction Name
  SurfaceArea,                            !- Design Level Calculation Method
  141.547071744,                          !- Surface Area {m2}
  ,                                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {41b7dcf5-3ca9-4a6e-a015-e14d65706534}, !- Handle
  res furniture mass living space,        !- Name
  {fef4466e-fd07-4334-a3b8-f3f583e721da}, !- Internal Mass Definition Name
  {dc95124f-8cef-4255-ad41-fc7767a311eb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:Construction,
  {79b1f79f-81b4-4eb7-86cb-aced472588a4}, !- Handle
  res furniture construction living space, !- Name
  ,                                       !- Surface Rendering Name
  {8394f8fe-f23b-4e97-8dc3-c9994788cbc6}; !- Layer 1

OS:Foundation:Kiva,
  {268a1362-4ec8-440c-92d8-d8096fbce405}, !- Handle
  Foundation Kiva 1,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {7dbb184a-50f1-40e6-b618-1479fede7eb0}, !- Handle
  1.731,                                  !- Soil Conductivity {W/m-K}
  1842.3,                                 !- Soil Density {kg/m3}
  418.7,                                  !- Soil Specific Heat {J/kg-K}
  0.9,                                    !- Ground Solar Absorptivity {dimensionless}
  0.9,                                    !- Ground Thermal Absorptivity {dimensionless}
  0.03,                                   !- Ground Surface Roughness {m}
  40,                                     !- Far-Field Width {m}
  ZeroFlux,                               !- Deep-Ground Boundary Condition
  40,                                     !- Deep-Ground Depth {m}
  0.02,                                   !- Minimum Cell Dimension {m}
  1.5,                                    !- Maximum Cell Growth Coefficient {dimensionless}
  Hourly;                                 !- Simulation Timestep

OS:Material,
  {2bb782cb-356f-4ced-826c-205029115070}, !- Handle
  Concrete 8.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {2c4a7ccb-814a-40f6-a6ed-5455d6380ad4}, !- Handle
  WallFndGrndCS,                          !- Name
  ,                                       !- Surface Rendering Name
  {2bb782cb-356f-4ced-826c-205029115070}; !- Layer 1

OS:Material,
  {a426ce4f-565b-45cb-8985-a2f1570abd05}, !- Handle
  Concrete 4.0 in.,                       !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {713709c8-ebc1-49c5-a515-f4e4e1e83154}, !- Handle
  FloorFndGrndCS,                         !- Name
  ,                                       !- Surface Rendering Name
  {a426ce4f-565b-45cb-8985-a2f1570abd05}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {4a237dce-3292-4da9-aa46-0d37b2896fc9}, !- Handle
  {371c4612-dc44-4c23-b2e1-21d539991b04}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  70.460065850196;                        !- Total Exposed Perimeter {m}

OS:Material,
  {d38f523c-8dc5-4504-b7b5-38316d2bf2da}, !- Handle
  FloorIns,                               !- Name
  Rough,                                  !- Roughness
  0.23495,                                !- Thickness {m}
  2.59816879661589,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {89c8da32-55d6-4faa-b1a9-2da290266786}, !- Handle
  Wood Floor,                             !- Name
  Rough,                                  !- Roughness
  0.015875,                               !- Thickness {m}
  0.1154577,                              !- Conductivity {W/m-K}
  544.68,                                 !- Density {kg/m3}
  1214.23;                                !- Specific Heat {J/kg-K}

OS:Material,
  {4f5adb12-66ed-442c-8e40-27a269df2411}, !- Handle
  Floor Covering,                         !- Name
  Rough,                                  !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0433443509615385,                     !- Conductivity {W/m-K}
  54.468,                                 !- Density {kg/m3}
  1339.84,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.9;                                    !- Solar Absorptance

OS:Construction,
  {fc26f28c-6e2b-4bc4-ae47-aa15111249a1}, !- Handle
  FloorCSInsFin,                          !- Name
  ,                                       !- Surface Rendering Name
  {d38f523c-8dc5-4504-b7b5-38316d2bf2da}, !- Layer 1
  {0e08303c-d799-47a3-b4ef-f5a5a873f27d}, !- Layer 2
  {89c8da32-55d6-4faa-b1a9-2da290266786}, !- Layer 3
  {4f5adb12-66ed-442c-8e40-27a269df2411}; !- Layer 4

OS:Construction,
  {e086abe9-9eeb-411b-886b-fb2791a38c2f}, !- Handle
  FloorCSInsFin Reversed,                 !- Name
  ,                                       !- Surface Rendering Name
  {4f5adb12-66ed-442c-8e40-27a269df2411}, !- Layer 1
  {89c8da32-55d6-4faa-b1a9-2da290266786}, !- Layer 2
  {0e08303c-d799-47a3-b4ef-f5a5a873f27d}, !- Layer 3
  {d38f523c-8dc5-4504-b7b5-38316d2bf2da}; !- Layer 4

OS:Foundation:Kiva,
  {26f36c49-87b2-43e2-8e23-f43c1567e101}, !- Handle
  Foundation Kiva 2,                      !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0.2032,                                 !- Wall Height Above Grade {m}
  0.2032,                                 !- Wall Depth Below Slab {m}
  {f63c5313-e6dd-459a-be7d-0c1b39e39fca}, !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {e93ad167-86b1-4927-ac22-858496f11243}, !- Handle
  FootingMaterial,                        !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.803125,                               !- Conductivity {W/m-K}
  2242.8,                                 !- Density {kg/m3}
  837.4,                                  !- Specific Heat {J/kg-K}
  0.9;                                    !- Thermal Absorptance

OS:Construction,
  {f63c5313-e6dd-459a-be7d-0c1b39e39fca}, !- Handle
  FootingConstruction,                    !- Name
  ,                                       !- Surface Rendering Name
  {e93ad167-86b1-4927-ac22-858496f11243}; !- Layer 1

OS:Construction,
  {abf9b1dd-6b04-436c-a552-1a327ce05796}, !- Handle
  FloorFndGrndUnfinSlab,                  !- Name
  ,                                       !- Surface Rendering Name
  {a426ce4f-565b-45cb-8985-a2f1570abd05}; !- Layer 1

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {71bb40fb-bd09-4f19-9f66-ac133d883d42}, !- Handle
  {f3ea816c-4a5a-43df-adff-d6a8f414d6c8}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  18.288;                                 !- Total Exposed Perimeter {m}

OS:Material,
  {34fbf93b-8077-40ef-a4d7-ec9fdfdbe679}, !- Handle
  FloorIns 1,                             !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  1.90491268862794,                       !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {ce7c2448-7a39-4262-a28e-88465d0dc287}, !- Handle
  FloorFinInsUnfin,                       !- Name
  ,                                       !- Surface Rendering Name
  {34fbf93b-8077-40ef-a4d7-ec9fdfdbe679}, !- Layer 1
  {0e08303c-d799-47a3-b4ef-f5a5a873f27d}, !- Layer 2
  {89c8da32-55d6-4faa-b1a9-2da290266786}, !- Layer 3
  {4f5adb12-66ed-442c-8e40-27a269df2411}; !- Layer 4

OS:Construction,
  {a41010b5-9885-4fed-bce6-b2ffa15e4e14}, !- Handle
  FloorFinInsUnfin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {4f5adb12-66ed-442c-8e40-27a269df2411}, !- Layer 1
  {89c8da32-55d6-4faa-b1a9-2da290266786}, !- Layer 2
  {0e08303c-d799-47a3-b4ef-f5a5a873f27d}, !- Layer 3
  {34fbf93b-8077-40ef-a4d7-ec9fdfdbe679}; !- Layer 4

OS:Material,
  {7a98bd69-1eba-436b-820a-83896f2490c3}, !- Handle
  FloorFinStudAndAirFloor,                !- Name
  Rough,                                  !- Roughness
  0.1397,                                 !- Thickness {m}
  0.5573946173513,                        !- Conductivity {W/m-K}
  67.691013732,                           !- Density {kg/m3}
  1210.98291427494,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.9;                                    !- Visible Absorptance

OS:Construction,
  {bb2bc639-2192-43a4-aabc-714f6c0961d6}, !- Handle
  FloorFinUninsFin,                       !- Name
  ,                                       !- Surface Rendering Name
  {159a2e33-1845-4530-a29d-bc209d8751e9}, !- Layer 1
  {7a98bd69-1eba-436b-820a-83896f2490c3}, !- Layer 2
  {0e08303c-d799-47a3-b4ef-f5a5a873f27d}, !- Layer 3
  {89c8da32-55d6-4faa-b1a9-2da290266786}, !- Layer 4
  {4f5adb12-66ed-442c-8e40-27a269df2411}; !- Layer 5

OS:Construction,
  {2cf4d221-11e5-48d5-8b11-649cd101c168}, !- Handle
  FloorFinUninsFin Reversed,              !- Name
  ,                                       !- Surface Rendering Name
  {4f5adb12-66ed-442c-8e40-27a269df2411}, !- Layer 1
  {89c8da32-55d6-4faa-b1a9-2da290266786}, !- Layer 2
  {0e08303c-d799-47a3-b4ef-f5a5a873f27d}, !- Layer 3
  {7a98bd69-1eba-436b-820a-83896f2490c3}, !- Layer 4
  {159a2e33-1845-4530-a29d-bc209d8751e9}; !- Layer 5

OS:AdditionalProperties,
  {8c4c8936-7d87-4cd4-89f2-9b0b11cc0ba5}, !- Handle
  {da043138-357e-4167-8973-cb5f02e2ecb4}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {b36fe523-4569-4c79-8984-3d94b291a60d}, !- Handle
  {0ae64cc4-bb97-4d48-9770-45b31017f221}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {00d2a0a0-2ad5-4d0a-bda8-db6ec20648b8}, !- Handle
  {8146303e-ff71-40bc-ba71-8c50bdf70eff}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {ee356859-4e30-4c43-81db-2112b83e3c0b}, !- Handle
  {cbc5ad6f-f0bc-4aaa-8848-46a9903c82dc}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {55b154fa-1e1d-42af-9497-5b04fb9ec4c5}, !- Handle
  {1518ad17-9944-4735-9827-1089aeea5c73}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {21e6c013-1250-42de-ba9f-9f6a699f6925}, !- Handle
  {2be41227-106e-443b-a08f-b85b50d5bf9a}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {8577b7fc-ed8f-430c-80ae-72321457338e}, !- Handle
  {a85f9d8c-6dd9-49f5-a0bd-d9fbf40aa33b}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {5fc1fd3d-9296-406b-8563-670d70a834e6}, !- Handle
  {8de3ddda-a364-4a98-9468-ed1e3815183c}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {7a469587-c002-4fb5-a969-914b92717326}, !- Handle
  {1e8ba671-107a-4ac2-bbe5-d56c1ec81ab4}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {04427f2a-6166-44e7-add8-991c08d892bf}, !- Handle
  {c0cfc617-c070-4fe8-9e08-11882277b729}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {e454cbb7-c879-4078-b3a2-d77824c0556f}, !- Handle
  {6b8593f6-8e84-4ee7-9f74-1e593dc9a2d7}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {40321719-51a7-4025-bbc8-accd77138af5}, !- Handle
  {f7fa8b54-d130-4af4-872b-ca1b8b66fc2b}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {9a7239de-d216-4c7b-b892-45071fbc176b}, !- Handle
  {cc84f268-759e-413f-9891-c1ccfa81b8f2}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {785405d1-2bf3-4e2d-b939-3504083a7288}, !- Handle
  {664276f6-5a07-4f17-87f9-a6bf3bfd98fc}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {872781f2-e26f-4f1f-a895-6fd46da7e5bf}, !- Handle
  {3174a58d-a7d8-4901-9826-bfc27d063394}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {4968fd4d-92ba-40ed-b01e-959e192981c5}, !- Handle
  {74cf3407-cbe8-46eb-bc0c-b659c0357994}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {3e7761e7-6ee2-4d59-8367-db52b5c6a901}, !- Handle
  {05c825ec-cdc6-4914-810f-6031b1c14f2a}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {961d3106-4261-4216-abcd-076fcfee262d}, !- Handle
  {3d04d6df-3064-4015-8e31-d0ab04bd87ca}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {0b992ad6-02cc-48db-b590-61b08dcb77e0}, !- Handle
  {c4ca1dd8-f55b-4287-95b6-751d20d62f7e}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {65e62ec1-4c56-4bef-b1c7-28b92c2d8f18}, !- Handle
  {9086dcb0-6f3d-4d58-aa13-08816f2aed15}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {41558726-368b-4759-ac84-2fd5b292b060}, !- Handle
  {0b3995b8-7b2d-4efa-9977-eb5299ee1e2e}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {27a69797-e6da-47b9-b720-3155f657e6dc}, !- Handle
  {17a44ab3-d900-4b44-a107-b11416a321a2}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {48379a70-10ae-4c6f-a9d5-a6a42199d29f}, !- Handle
  {d946b233-8f78-40cb-af95-ae1b8f8ceaf1}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {b2b62648-ccc5-463f-ba5e-82a5f6eccfdd}, !- Handle
  {98f8491e-86b5-4ff6-9fb5-f9c68689e973}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {877d7a07-65b7-4550-89ce-e3a6f739467f}, !- Handle
  {d0c36aaf-a060-4723-ab26-36f0ac7a4c7d}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {2fc15548-2d0b-40f2-a269-8d21872fbf1d}, !- Handle
  {11e57d0f-5b34-4b81-b44a-e5b06bef75cf}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {5cc57b73-1d5c-4117-80e2-9d7bf325cf50}, !- Handle
  {dd4561ba-309b-4e46-b3c8-d004ec727610}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {3e85deb1-d5fa-401a-9288-d9203431b5d4}, !- Handle
  {37b1b9c4-b8f8-4729-a7b9-657aa5652f46}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {517460bd-b590-4247-bf53-6cff1343afed}, !- Handle
  {bcb18483-1618-49dd-bcd5-5938663dfc32}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {eca433c9-f1aa-489c-a296-cc9e0f1b1a3f}, !- Handle
  {ef069b59-4e54-4d00-bdbc-7b395e2c95b2}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {a99a0607-e557-40d6-9841-8007f9bf70fa}, !- Handle
  {e57314a0-1827-4ad0-a449-b3bde88f1c28}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {c9373759-1b31-4caa-8288-cfdc3ca99e11}, !- Handle
  {f9757e71-415c-430c-9c95-c2509e53c5f6}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {92bbabbb-7330-42a3-aaec-c680f4c2007e}, !- Handle
  {1bac798b-25d2-491e-86a7-e8f1e0f0630e}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {98fd528d-a46a-4166-8916-3cd1fc989886}, !- Handle
  {279843ea-a4a7-470d-876c-b94bd1046e5d}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {3fb398e1-9af1-4486-a09a-ae6b802d65c0}, !- Handle
  {79c988e4-6e9a-4942-bfc9-d44f5f9cc5be}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {04c952a4-7187-4a1b-8cb6-cdae35b11a55}, !- Handle
  {cd8c779b-97d7-4172-baf0-b47a70a558a3}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {a966a7c0-a381-40d0-8c24-cb9b7bb01ba9}, !- Handle
  {4680b44f-93ce-494e-b053-634643fb01b3}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {5bee4235-8b8e-4b25-808d-31e09745aead}, !- Handle
  {5f94cd17-bc50-4b6f-bcb9-aeefa4a9c4af}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {1f44279c-0d06-40bc-b920-12d25a191b74}, !- Handle
  {7a071070-8eef-40c7-9051-873f70ddc97a}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {b3fa4582-23e6-4705-ac4f-de3fdb6059e5}, !- Handle
  {0d79e8b2-c6c3-4c3c-8377-e8b0559e1101}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {121bf987-6f5d-4502-ae24-da5385d37bfe}, !- Handle
  {5247f680-a656-4192-a049-9d9a98f69d34}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {75b26356-840c-470a-97e8-89b76fc2380e}, !- Handle
  {b073520c-a4ba-4a9e-b511-1947fc4e6634}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {98944d1f-f607-4c0d-a881-d620954007ac}, !- Handle
  {196048b2-12a8-416b-bee7-3987ba76c362}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {42ac7c88-2158-4f97-a522-74251f7e967b}, !- Handle
  {077e84ca-6f63-435e-a150-1f98c1be2852}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {de144a5e-9611-489f-99ab-d7a551d961d9}, !- Handle
  {adadd8c9-186f-44ac-b6ab-bb0d277fef6c}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {b7770ac0-0c46-497c-ab51-d80b234b9620}, !- Handle
  {b8e85c72-7847-40b1-8ff4-be572425c22c}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {4af80d9d-2934-4f4a-84b5-ca781386f288}, !- Handle
  {e4ea2dd7-e529-48b6-9594-5558d0f0bfc6}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {dfc6c763-eccb-467f-a92c-d0a2a56c0b14}, !- Handle
  {916a6839-be65-436b-91c8-45b0811f9148}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {f8ecf2fa-dfae-4906-bb1c-37b686b12de8}, !- Handle
  {c2570b26-dec1-4878-8543-da38c70ea7c8}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {e14a461b-3efa-4b72-9f46-b3125f546acf}, !- Handle
  {bf9e7ccb-7d65-44f2-8d91-2e5963d7244a}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {33850d4f-532e-40ab-a1e6-1d97fa0477b8}, !- Handle
  {f322a90b-0113-4b03-86d3-e60b86915bfb}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {ae24c265-6893-47f0-af3f-f88019a6ed74}, !- Handle
  {d3069316-6d48-4de6-907c-9030ace7b23b}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {32962539-3527-4a04-98aa-7013d00854dc}, !- Handle
  {2c1ec7ff-d058-4bb8-a5f9-018c5bf20262}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {34b5763d-0f95-4d84-84bf-e79357bf45f8}, !- Handle
  {026bfcc0-16ff-42ac-95bc-00cf406fd9be}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {25c37631-ff17-4aab-bdc9-4ac318b8ea58}, !- Handle
  {bcf90adb-ff24-44f8-af03-8d83a943ac35}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:AdditionalProperties,
  {fb45f9a0-c4f9-43b6-bea6-f61010ae3a4c}, !- Handle
  {3a34fc1c-94d0-4be5-afef-a8bb22774945}, !- Object Name
  SizingInfoWindowSummerShadingFactor,    !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0.69999999999999996;                    !- Feature Value 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cd386310-4c2a-48be-ae0a-4dce87d4e457}, !- Handle
  WindowMaterial,                         !- Name
  2.15764,                                !- U-Factor {W/m2-K}
  0.44;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {abc3eea6-b5d3-41ec-89ef-bfd6e8ba7d8d}, !- Handle
  WindowConstruction,                     !- Name
  ,                                       !- Surface Rendering Name
  {cd386310-4c2a-48be-ae0a-4dce87d4e457}; !- Layer 1

OS:Schedule:Ruleset,
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Handle
  window shading schedule,                !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  {c9426e5a-d282-4b04-9c71-43a5ffb56b75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9426e5a-d282-4b04-9c71-43a5ffb56b75}, !- Handle
  Schedule Day 3,                         !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57115344-a650-4889-8ccf-a4c835feb0a2}, !- Handle
  window shading schedule allday rule1,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {987d4cce-bff0-4d44-bd92-f0a8e9fd131d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {987d4cce-bff0-4d44-bd92-f0a8e9fd131d}, !- Handle
  window shading schedule allday1,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {26479aed-dedc-43c5-8f59-34eb30350302}, !- Handle
  window shading schedule allday rule2,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {a174233c-ad35-4612-b900-5d62118a6a45}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a174233c-ad35-4612-b900-5d62118a6a45}, !- Handle
  window shading schedule allday2,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {82d38059-b0cc-43e3-9b83-cb7975cff625}, !- Handle
  window shading schedule allday rule3,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {05953cc4-b789-448b-bfe2-8bc926b46978}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05953cc4-b789-448b-bfe2-8bc926b46978}, !- Handle
  window shading schedule allday3,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c5de7d11-54f6-4220-af0c-50780adc3a3f}, !- Handle
  window shading schedule allday rule4,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {0444d011-8c9c-4066-afaa-f9c2116b31ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0444d011-8c9c-4066-afaa-f9c2116b31ff}, !- Handle
  window shading schedule allday4,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ceb31d4e-5849-43ae-a73e-f8386a440071}, !- Handle
  window shading schedule allday rule5,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {baf30116-7461-4b62-9912-3627c9cc18ff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {baf30116-7461-4b62-9912-3627c9cc18ff}, !- Handle
  window shading schedule allday5,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {63ae9ee8-b44c-48c5-a0f0-8104be90f199}, !- Handle
  window shading schedule allday rule6,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {5c88439e-a739-49b5-bda5-303431df5551}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c88439e-a739-49b5-bda5-303431df5551}, !- Handle
  window shading schedule allday6,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {904e26c7-71c4-4697-bcc4-bcd6fab0578c}, !- Handle
  window shading schedule allday rule7,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {286d15f1-e2ef-4399-b6be-45bafd376672}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {286d15f1-e2ef-4399-b6be-45bafd376672}, !- Handle
  window shading schedule allday7,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {7ff9e3ab-6839-488d-bb1b-0da330ab0d47}, !- Handle
  window shading schedule allday rule8,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c003ab25-37a9-4eab-aaff-de75068c93c0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c003ab25-37a9-4eab-aaff-de75068c93c0}, !- Handle
  window shading schedule allday8,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {e547f9e4-ebd4-4eaa-a184-33822ed43385}, !- Handle
  window shading schedule allday rule9,   !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4264a569-e779-4d7d-a153-ef9f116e032a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4264a569-e779-4d7d-a153-ef9f116e032a}, !- Handle
  window shading schedule allday9,        !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f3b0897d-1b89-410f-9b99-f64050a62c08}, !- Handle
  window shading schedule allday rule10,  !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {af64a5b7-a2cd-4c52-b2ed-cd80c0138e49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af64a5b7-a2cd-4c52-b2ed-cd80c0138e49}, !- Handle
  window shading schedule allday10,       !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {69ddbd7e-9916-47f5-826b-e751303f4f94}, !- Handle
  window shading schedule allday rule11,  !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac3f07d5-7f12-49d5-963f-03f32b7df607}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ac3f07d5-7f12-49d5-963f-03f32b7df607}, !- Handle
  window shading schedule allday11,       !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {197f265b-f54f-4a20-ac52-3e33f4899d7b}, !- Handle
  window shading schedule allday rule12,  !- Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc7ecc46-5da6-4140-b1b2-0a98dbff6184}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc7ecc46-5da6-4140-b1b2-0a98dbff6184}, !- Handle
  window shading schedule allday12,       !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.85;                                   !- Value Until Time 1

OS:ShadingSurface,
  {18adc504-6f8a-4fb7-893e-711e43c99cad}, !- Handle
  Surface 10 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 7.316074776, 2.1336,      !- X,Y,Z Vertex 1 {m}
  26.174849352, 7.316074776, 0.981799893029736, !- X,Y,Z Vertex 2 {m}
  26.174849352, 8.18014087275188, 0.981799893029736, !- X,Y,Z Vertex 3 {m}
  26.174849352, 8.18014087275188, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Handle
  window and skylight shading group,      !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {746ace1b-47bb-4938-8c5e-737f7af29a21}, !- Handle
  Surface 10 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 6.39104867924812, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.174849352, 6.39104867924812, 0.981799893029736, !- X,Y,Z Vertex 2 {m}
  26.174849352, 7.255114776, 0.981799893029736, !- X,Y,Z Vertex 3 {m}
  26.174849352, 7.255114776, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {32ad7bef-184f-44c3-9a0a-88607a0903a1}, !- Handle
  Surface 18 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 9.04901732528715, 4.572,  !- X,Y,Z Vertex 1 {m}
  26.174849352, 9.04901732528715, 3.35591620268977, !- X,Y,Z Vertex 2 {m}
  26.174849352, 9.961308246, 3.35591620268977, !- X,Y,Z Vertex 3 {m}
  26.174849352, 9.961308246, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {369f1891-6ca8-44fb-96b5-bcbebe5460f7}, !- Handle
  Surface 18 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 5.472472164, 4.572,       !- X,Y,Z Vertex 1 {m}
  26.174849352, 5.472472164, 3.35591620268977, !- X,Y,Z Vertex 2 {m}
  26.174849352, 6.38476308471285, 3.35591620268977, !- X,Y,Z Vertex 3 {m}
  26.174849352, 6.38476308471285, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {347a4033-8508-4bc3-89d9-c4a71d348ab6}, !- Handle
  Surface 18 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 4.49922124328715, 4.572,  !- X,Y,Z Vertex 1 {m}
  26.174849352, 4.49922124328715, 3.35591620268977, !- X,Y,Z Vertex 2 {m}
  26.174849352, 5.411512164, 3.35591620268977, !- X,Y,Z Vertex 3 {m}
  26.174849352, 5.411512164, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5848b879-f263-4556-ace2-cf9478604bac}, !- Handle
  Surface 18 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, -0.0505748387128518, 4.572, !- X,Y,Z Vertex 1 {m}
  26.174849352, -0.0505748387128518, 3.35591620268977, !- X,Y,Z Vertex 2 {m}
  26.174849352, 0.861716082, 3.35591620268977, !- X,Y,Z Vertex 3 {m}
  26.174849352, 0.861716082, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f2e3fb4f-d2b2-4718-a550-9dce0faa7380}, !- Handle
  Surface 8 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.19458561527647, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 8.19458561527647, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 7.301272164, 0.942813169448465,      !- X,Y,Z Vertex 3 {m}
  0, 7.301272164, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {e1a63f53-f969-417d-8803-6e6817aaa4f1}, !- Handle
  Surface 8 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.8299816972765, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 11.8299816972765, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 10.936668246, 0.942813169448465,     !- X,Y,Z Vertex 3 {m}
  0, 10.936668246, 2.1336;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {892b0313-23aa-4ad5-9e06-e492464e2918}, !- Handle
  Surface 13 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01047012118508, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  9.01047012118508, 0, 0.916299458815714, !- X,Y,Z Vertex 2 {m}
  9.923673828, 0, 0.916299458815714,      !- X,Y,Z Vertex 3 {m}
  9.923673828, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1302b8d5-6050-4e1a-ae8b-5136c931b6c8}, !- Handle
  Surface 13 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  5.531886066, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  5.531886066, 0, 0.916299458815714,      !- X,Y,Z Vertex 2 {m}
  6.44508977281492, 0, 0.916299458815714, !- X,Y,Z Vertex 3 {m}
  6.44508977281492, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {262ef626-7145-47bd-8a24-b62f791e2243}, !- Handle
  Surface 18 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 0.922676082000001, 4.572, !- X,Y,Z Vertex 1 {m}
  26.174849352, 0.922676082000001, 3.35591620268977, !- X,Y,Z Vertex 2 {m}
  26.174849352, 1.83496700271285, 3.35591620268977, !- X,Y,Z Vertex 3 {m}
  26.174849352, 1.83496700271285, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {67383b1b-e3be-4fd7-bec6-df73d264e5b3}, !- Handle
  Surface 13 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.55772235918508, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  4.55772235918508, 0, 0.916299458815714, !- X,Y,Z Vertex 2 {m}
  5.470926066, 0, 0.916299458815714,      !- X,Y,Z Vertex 3 {m}
  5.470926066, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4396a89f-1ba1-4a4e-9f8a-6616b1657b9f}, !- Handle
  Surface 21 - Window 7 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.6527217034124, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  14.6527217034124, 0, 3.41229592335189,  !- X,Y,Z Vertex 2 {m}
  15.5227172597876, 0, 3.41229592335189,  !- X,Y,Z Vertex 3 {m}
  15.5227172597876, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {f4010fce-d19d-4bbf-bea5-f75400844c34}, !- Handle
  Surface 10 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 10.0190434552481, 2.1336, !- X,Y,Z Vertex 1 {m}
  26.174849352, 10.0190434552481, 0.981799893029736, !- X,Y,Z Vertex 2 {m}
  26.174849352, 10.883109552, 0.981799893029736, !- X,Y,Z Vertex 3 {m}
  26.174849352, 10.883109552, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6c95af35-a261-49c8-ae50-b4e0e06ea775}, !- Handle
  Surface 21 - Window 6 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.3462696112, 0, 4.572,                !- X,Y,Z Vertex 1 {m}
  11.3462696112, 0, 3.41229592335189,     !- X,Y,Z Vertex 2 {m}
  12.2162651675752, 0, 3.41229592335189,  !- X,Y,Z Vertex 3 {m}
  12.2162651675752, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6e2a0eef-adb3-4ee2-bf94-5d03ffacd90c}, !- Handle
  Surface 9 - Window 1 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7361679112765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  22.7361679112765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  21.84285446, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  21.84285446, 14.541584328, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a3dc94fb-efbc-4b76-8f4f-1dfe0d0dbaeb}, !- Handle
  Surface 18 - Window 6 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 10.022268246, 4.572,      !- X,Y,Z Vertex 1 {m}
  26.174849352, 10.022268246, 3.35591620268977, !- X,Y,Z Vertex 2 {m}
  26.174849352, 10.9345591667129, 3.35591620268977, !- X,Y,Z Vertex 3 {m}
  26.174849352, 10.9345591667129, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d728bfcb-824d-4b40-af96-a85be360670f}, !- Handle
  Surface 8 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 10.875708246, 2.1336,                !- X,Y,Z Vertex 1 {m}
  0, 10.875708246, 0.942813169448465,     !- X,Y,Z Vertex 2 {m}
  0, 9.98239479472353, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 9.98239479472353, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {edd041e1-a168-42fd-9a5a-e833b6e5d6c1}, !- Handle
  Surface 19 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.3226195890804, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.3226195890804, -3.6576, 3.46872985205631, !- X,Y,Z Vertex 2 {m}
  24.1502791149196, -3.6576, 3.46872985205631, !- X,Y,Z Vertex 3 {m}
  24.1502791149196, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {a396723d-fb46-455a-8997-85465be5339c}, !- Handle
  Surface 20 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.859649352, -1.85928, 4.572,          !- X,Y,Z Vertex 1 {m}
  18.859649352, -1.85928, 3.62772979677213, !- X,Y,Z Vertex 2 {m}
  18.859649352, -2.56765974735774, 3.62772979677213, !- X,Y,Z Vertex 3 {m}
  18.859649352, -2.56765974735774, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0c9c3c06-d8be-4f20-87f2-99eb9813353c}, !- Handle
  Surface 21 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.64338418442482, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  6.64338418442482, 0, 3.41229592335189,  !- X,Y,Z Vertex 2 {m}
  7.5133797408, 0, 3.41229592335189,      !- X,Y,Z Vertex 3 {m}
  7.5133797408, 0, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5a9b69ca-de9a-4b3e-ae58-fc8a1fb6fb5b}, !- Handle
  Surface 19 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.4399098261608, -3.6576, 4.572,       !- X,Y,Z Vertex 1 {m}
  20.4399098261608, -3.6576, 3.46872985205631, !- X,Y,Z Vertex 2 {m}
  21.267569352, -3.6576, 3.46872985205631, !- X,Y,Z Vertex 3 {m}
  21.267569352, -3.6576, 4.572;           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7563c30d-dd7f-4179-b400-9898976c5554}, !- Handle
  Surface 16 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 11.8299816972765, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 11.8299816972765, 3.38121316944847,  !- X,Y,Z Vertex 2 {m}
  0, 10.936668246, 3.38121316944847,      !- X,Y,Z Vertex 3 {m}
  0, 10.936668246, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ae293732-b9e5-4c4f-aefd-3952223eb1a0}, !- Handle
  Surface 9 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.419419568, 14.541584328, 2.1336,     !- X,Y,Z Vertex 1 {m}
  17.419419568, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  16.5261061167235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  16.5261061167235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0748fc4a-fa0e-49f0-8eb4-1b572cd8cee1}, !- Handle
  Surface 13 - Window 6 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.43738159, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  14.43738159, 0, 0.916299458815714,      !- X,Y,Z Vertex 2 {m}
  15.3505852968149, 0, 0.916299458815714, !- X,Y,Z Vertex 3 {m}
  15.3505852968149, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {57ffde35-5774-4285-9dd4-3458128e0bf9}, !- Handle
  Surface 21 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.5743397408, 0, 4.572,                 !- X,Y,Z Vertex 1 {m}
  7.5743397408, 0, 3.41229592335189,      !- X,Y,Z Vertex 2 {m}
  8.44433529717518, 0, 3.41229592335189,  !- X,Y,Z Vertex 3 {m}
  8.44433529717518, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {bf07ec13-8800-440b-9077-d20057b18865}, !- Handle
  Surface 17 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.78189446, 14.541584328, 4.572,       !- X,Y,Z Vertex 1 {m}
  21.78189446, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  20.8885810087235, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  20.8885810087235, 14.541584328, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8f3ce729-9977-48a7-b9d0-61f55de500bc}, !- Handle
  Surface 16 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 10.875708246, 4.572,                 !- X,Y,Z Vertex 1 {m}
  0, 10.875708246, 3.38121316944847,      !- X,Y,Z Vertex 2 {m}
  0, 9.98239479472353, 3.38121316944847,  !- X,Y,Z Vertex 3 {m}
  0, 9.98239479472353, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {58506ba7-3d7d-413b-bbf0-f73e7ed010a6}, !- Handle
  Surface 17 - Window 9 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.80913161763823, 14.541584328, 4.572,  !- X,Y,Z Vertex 1 {m}
  4.80913161763823, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  3.91581816636176, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  3.91581816636176, 14.541584328, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c6fd9ac4-24c9-438b-a68b-c7898011f554}, !- Handle
  Surface 9 - Window 3 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.3736930192765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  18.3736930192765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  17.480379568, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  17.480379568, 14.541584328, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {02eb70a9-8659-4b5c-b31a-eb46c4725c92}, !- Handle
  Surface 10 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.174849352, 10.944069552, 2.1336,     !- X,Y,Z Vertex 1 {m}
  26.174849352, 10.944069552, 0.981799893029736, !- X,Y,Z Vertex 2 {m}
  26.174849352, 11.8081356487519, 0.981799893029736, !- X,Y,Z Vertex 3 {m}
  26.174849352, 11.8081356487519, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc6cbc14-32bf-44ca-86fb-ec40d5963bc2}, !- Handle
  Surface 19 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.328529352, -3.6576, 4.572,           !- X,Y,Z Vertex 1 {m}
  21.328529352, -3.6576, 3.46872985205631, !- X,Y,Z Vertex 2 {m}
  22.1561888778392, -3.6576, 3.46872985205631, !- X,Y,Z Vertex 3 {m}
  22.1561888778392, -3.6576, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6d30bd8a-bbea-4cce-80d1-c30a60973fd4}, !- Handle
  Surface 13 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.984633828, 0, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  9.984633828, 0, 0.916299458815714,      !- X,Y,Z Vertex 2 {m}
  10.8978375348149, 0, 0.916299458815714, !- X,Y,Z Vertex 3 {m}
  10.8978375348149, 0, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {9832bea1-6036-42f1-a646-bc5f28362bc5}, !- Handle
  Surface 16 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.240312164, 4.572,                  !- X,Y,Z Vertex 1 {m}
  0, 7.240312164, 3.38121316944847,       !- X,Y,Z Vertex 2 {m}
  0, 6.34699871272353, 3.38121316944847,  !- X,Y,Z Vertex 3 {m}
  0, 6.34699871272353, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {1c71ce4d-c925-44c2-b34a-3adee0a37096}, !- Handle
  Surface 13 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.4632178831851, 0, 2.1336,            !- X,Y,Z Vertex 1 {m}
  13.4632178831851, 0, 0.916299458815714, !- X,Y,Z Vertex 2 {m}
  14.37642159, 0, 0.916299458815714,      !- X,Y,Z Vertex 3 {m}
  14.37642159, 0, 2.1336;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {44f2e403-7536-4309-b367-6a3fcc8c1cfd}, !- Handle
  Surface 17 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7361679112765, 14.541584328, 4.572,  !- X,Y,Z Vertex 1 {m}
  22.7361679112765, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  21.84285446, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  21.84285446, 14.541584328, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {68891a34-b167-4ab5-bcf8-75e1a80179eb}, !- Handle
  Surface 17 - Window 7 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.64874323527647, 14.541584328, 4.572,  !- X,Y,Z Vertex 1 {m}
  9.64874323527647, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  8.755429784, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  8.755429784, 14.541584328, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fc18583e-c0a7-4fe3-b717-3b6dda85501a}, !- Handle
  Surface 17 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.3736930192765, 14.541584328, 4.572,  !- X,Y,Z Vertex 1 {m}
  18.3736930192765, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  17.480379568, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  17.480379568, 14.541584328, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {d3adac5b-9072-46a0-bb24-f376f9e2026c}, !- Handle
  Surface 17 - Window 4 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.419419568, 14.541584328, 4.572,      !- X,Y,Z Vertex 1 {m}
  17.419419568, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  16.5261061167235, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  16.5261061167235, 14.541584328, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6598a139-5f8d-4b46-b9f1-11fef06b520f}, !- Handle
  Surface 8 - Window 4 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 7.240312164, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  0, 7.240312164, 0.942813169448465,      !- X,Y,Z Vertex 2 {m}
  0, 6.34699871272353, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 6.34699871272353, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fa6901e9-e4d0-4e76-b27b-d26ba814d383}, !- Handle
  Surface 17 - Window 8 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.694469784, 14.541584328, 4.572,       !- X,Y,Z Vertex 1 {m}
  8.694469784, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  7.80115633272353, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  7.80115633272353, 14.541584328, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0f27ca16-826b-4242-af5d-c008f97ce03d}, !- Handle
  Surface 16 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.08205280763824, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 4.08205280763824, 3.38121316944847,  !- X,Y,Z Vertex 2 {m}
  0, 3.18873935636176, 3.38121316944847,  !- X,Y,Z Vertex 3 {m}
  0, 3.18873935636176, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c610b569-6200-4ba8-ad6c-ef4bcd0debe9}, !- Handle
  Surface 17 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0112181272765, 14.541584328, 4.572,  !- X,Y,Z Vertex 1 {m}
  14.0112181272765, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  13.117904676, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  13.117904676, 14.541584328, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8e2fbc09-967a-4761-9ad8-b09b4b713b6a}, !- Handle
  Surface 9 - Window 6 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.056944676, 14.541584328, 2.1336,     !- X,Y,Z Vertex 1 {m}
  13.056944676, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  12.1636312247235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  12.1636312247235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {feca91ed-b2a0-48c1-85a1-4077b43fd30e}, !- Handle
  Surface 16 - Window 3 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 8.19458561527647, 4.572,             !- X,Y,Z Vertex 1 {m}
  0, 8.19458561527647, 3.38121316944847,  !- X,Y,Z Vertex 2 {m}
  0, 7.301272164, 3.38121316944847,       !- X,Y,Z Vertex 3 {m}
  0, 7.301272164, 4.572;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {b9d7671b-e226-4388-a1be-5f0f79955b44}, !- Handle
  Surface 17 - Window 6 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.056944676, 14.541584328, 4.572,      !- X,Y,Z Vertex 1 {m}
  13.056944676, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 2 {m}
  12.1636312247235, 14.541584328, 3.38121316944847, !- X,Y,Z Vertex 3 {m}
  12.1636312247235, 14.541584328, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {2ef2ee5c-5ec1-4d63-a9d6-bfdbce18323d}, !- Handle
  Surface 9 - Window 2 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.78189446, 14.541584328, 2.1336,      !- X,Y,Z Vertex 1 {m}
  21.78189446, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  20.8885810087235, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  20.8885810087235, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {7db78875-8c9d-4e51-81ce-41e4acc9d6ff}, !- Handle
  Surface 21 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.87145431402482, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  2.87145431402482, 0, 3.41229592335189,  !- X,Y,Z Vertex 2 {m}
  3.7414498704, 0, 3.41229592335189,      !- X,Y,Z Vertex 3 {m}
  3.7414498704, 0, 4.572;                 !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {5eabffb9-2b0e-417e-a23d-2c15e2467dc3}, !- Handle
  Surface 9 - Window 5 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.0112181272765, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  14.0112181272765, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  13.117904676, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  13.117904676, 14.541584328, 2.1336;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {8d1a2967-929f-4ed5-ab1e-4c1119a4e949}, !- Handle
  Surface 20 - Window 1 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.859649352, -1.08994025264226, 4.572, !- X,Y,Z Vertex 1 {m}
  18.859649352, -1.08994025264226, 3.62772979677213, !- X,Y,Z Vertex 2 {m}
  18.859649352, -1.79832, 3.62772979677213, !- X,Y,Z Vertex 3 {m}
  18.859649352, -1.79832, 4.572;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {fa804989-8683-4d8a-bd5d-544eb823127c}, !- Handle
  Surface 21 - Window 2 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.8024098704, 0, 4.572,                 !- X,Y,Z Vertex 1 {m}
  3.8024098704, 0, 3.41229592335189,      !- X,Y,Z Vertex 2 {m}
  4.67240542677518, 0, 3.41229592335189,  !- X,Y,Z Vertex 3 {m}
  4.67240542677518, 0, 4.572;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {0344082f-0385-434c-8438-d6be5921eecd}, !- Handle
  Surface 9 - Window 7 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.64874323527647, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  9.64874323527647, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  8.755429784, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  8.755429784, 14.541584328, 2.1336;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {6136d101-74a8-4056-8735-d154dfbec5ec}, !- Handle
  Surface 21 - Window 5 shading surface,  !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.4153140548248, 0, 4.572,             !- X,Y,Z Vertex 1 {m}
  10.4153140548248, 0, 3.41229592335189,  !- X,Y,Z Vertex 2 {m}
  11.2853096112, 0, 3.41229592335189,     !- X,Y,Z Vertex 3 {m}
  11.2853096112, 0, 4.572;                !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {4bd591c7-3718-4bbb-aa09-aac919187464}, !- Handle
  Surface 9 - Window 8 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.694469784, 14.541584328, 2.1336,      !- X,Y,Z Vertex 1 {m}
  8.694469784, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  7.80115633272353, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  7.80115633272353, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {c2e3caad-235d-4ca0-8bc6-72a9da1a4bdb}, !- Handle
  Surface 8 - Window 5 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.08205280763824, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 4.08205280763824, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  0, 3.18873935636176, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  0, 3.18873935636176, 2.1336;            !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {ab0417f8-e3ee-441f-82db-1667154cd208}, !- Handle
  Surface 9 - Window 9 shading surface,   !- Name
  ,                                       !- Construction Name
  {a0b022e0-e9ee-42f3-81ab-1800b1fbdea4}, !- Shading Surface Group Name
  {d97d5423-ce74-4751-83ea-d32b48e4d5b5}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.80913161763823, 14.541584328, 2.1336, !- X,Y,Z Vertex 1 {m}
  4.80913161763823, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 2 {m}
  3.91581816636176, 14.541584328, 0.942813169448465, !- X,Y,Z Vertex 3 {m}
  3.91581816636176, 14.541584328, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:Material,
  {ce58c865-2230-4beb-822a-2194eeef6d19}, !- Handle
  DoorMaterial,                           !- Name
  Rough,                                  !- Roughness
  0.04445,                                !- Thickness {m}
  0.0612266553480475,                     !- Conductivity {W/m-K}
  512.64,                                 !- Density {kg/m3}
  1214.23,                                !- Specific Heat {J/kg-K}
  0.82,                                   !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {dae1341f-b0a2-42f9-96fb-50379e0c942c}, !- Handle
  Door,                                   !- Name
  ,                                       !- Surface Rendering Name
  {ce58c865-2230-4beb-822a-2194eeef6d19}; !- Layer 1

OS:PlantLoop,
  {ece79f97-dc0b-4354-95fc-24781f1db143}, !- Handle
  Domestic Hot Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e908467b-99b6-4f54-b4b1-6c76de2d3c4e}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.01,                                   !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  0.003,                                  !- Plant Loop Volume {m3}
  {4b37eaa3-32d4-422e-8587-536aa4230b0d}, !- Plant Side Inlet Node Name
  {10a4b0b0-ecbc-4e36-bd7f-8af7e9e24300}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {39e40f51-0c8c-446f-988d-5d04d4e04468}, !- Demand Side Inlet Node Name
  {4d744f5c-dbed-4f69-bf9e-55abec11fa94}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {df1e6149-51c3-48d0-b3cf-696de496ffcc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a8aa6015-7c31-40d3-8a8d-ce7f799268bc}, !- Demand Mixer Name
  {5d72194e-ce3c-4439-9bb3-1c15ec10de65}, !- Demand Splitter Name
  {11ca3a74-2455-4e49-ac63-d192deb10e70}, !- Supply Mixer Name
  {9a45c74e-bec4-4d0a-badd-ed1fff7dc956}; !- Supply Splitter Name

OS:Node,
  {ac829583-1997-45c2-a1bc-07e2088a9fa6}, !- Handle
  Node 5,                                 !- Name
  {4b37eaa3-32d4-422e-8587-536aa4230b0d}, !- Inlet Port
  {fe6b66b7-ed02-4ac8-b633-9fb0478564a7}; !- Outlet Port

OS:Node,
  {e908467b-99b6-4f54-b4b1-6c76de2d3c4e}, !- Handle
  Node 6,                                 !- Name
  {5babd6d1-6a17-46ec-b78d-2b2b4d6b3c99}, !- Inlet Port
  {10a4b0b0-ecbc-4e36-bd7f-8af7e9e24300}; !- Outlet Port

OS:Node,
  {c91d66e5-c034-4494-a024-319d28fb6509}, !- Handle
  Node 7,                                 !- Name
  {7c0f36f0-1001-4878-93ea-d4bd1c6757c4}, !- Inlet Port
  {df5d99f1-421c-4242-a169-d97188a50cff}; !- Outlet Port

OS:Connector:Mixer,
  {11ca3a74-2455-4e49-ac63-d192deb10e70}, !- Handle
  Connector Mixer 1,                      !- Name
  {91e4e77e-1b06-4fe0-bc6a-fdeb82301403}, !- Outlet Branch Name
  {47c113e8-a7f3-463b-9652-46725e89c0ef}, !- Inlet Branch Name 1
  {9eb2e7c3-da79-4622-843a-bf14715caf64}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9a45c74e-bec4-4d0a-badd-ed1fff7dc956}, !- Handle
  Connector Splitter 1,                   !- Name
  {ef2758f5-8916-47d1-bd0e-e952f5197d88}, !- Inlet Branch Name
  {7c0f36f0-1001-4878-93ea-d4bd1c6757c4}, !- Outlet Branch Name 1
  {c1f3d728-e3e4-4c62-b671-f90448fca11a}; !- Outlet Branch Name 2

OS:Connection,
  {4b37eaa3-32d4-422e-8587-536aa4230b0d}, !- Handle
  {ece79f97-dc0b-4354-95fc-24781f1db143}, !- Source Object
  14,                                     !- Outlet Port
  {ac829583-1997-45c2-a1bc-07e2088a9fa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0f36f0-1001-4878-93ea-d4bd1c6757c4}, !- Handle
  {9a45c74e-bec4-4d0a-badd-ed1fff7dc956}, !- Source Object
  3,                                      !- Outlet Port
  {c91d66e5-c034-4494-a024-319d28fb6509}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10a4b0b0-ecbc-4e36-bd7f-8af7e9e24300}, !- Handle
  {e908467b-99b6-4f54-b4b1-6c76de2d3c4e}, !- Source Object
  3,                                      !- Outlet Port
  {ece79f97-dc0b-4354-95fc-24781f1db143}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {01956131-c881-42da-924d-6f02672834ba}, !- Handle
  Node 8,                                 !- Name
  {39e40f51-0c8c-446f-988d-5d04d4e04468}, !- Inlet Port
  {771df866-de8f-47fe-a764-ac3a36fd486d}; !- Outlet Port

OS:Node,
  {cb329b3e-5862-4402-b4d0-a8a93e598e01}, !- Handle
  Node 9,                                 !- Name
  {18d0b94c-7d79-461c-a9f7-b0f1e2bb8795}, !- Inlet Port
  {4d744f5c-dbed-4f69-bf9e-55abec11fa94}; !- Outlet Port

OS:Node,
  {d5f65c3a-8199-4af2-a49e-a787314e0609}, !- Handle
  Node 10,                                !- Name
  {c15b9fee-b26e-4f1e-81e1-a0ec79a34650}, !- Inlet Port
  {26ff26db-6fa9-46c0-b543-b93068c4b993}; !- Outlet Port

OS:Connector:Mixer,
  {a8aa6015-7c31-40d3-8a8d-ce7f799268bc}, !- Handle
  Connector Mixer 2,                      !- Name
  {18d0b94c-7d79-461c-a9f7-b0f1e2bb8795}, !- Outlet Branch Name
  {ac9f8052-2c93-42d9-b136-1e31ee05d959}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {5d72194e-ce3c-4439-9bb3-1c15ec10de65}, !- Handle
  Connector Splitter 2,                   !- Name
  {771df866-de8f-47fe-a764-ac3a36fd486d}, !- Inlet Branch Name
  {c15b9fee-b26e-4f1e-81e1-a0ec79a34650}; !- Outlet Branch Name 1

OS:Connection,
  {39e40f51-0c8c-446f-988d-5d04d4e04468}, !- Handle
  {ece79f97-dc0b-4354-95fc-24781f1db143}, !- Source Object
  17,                                     !- Outlet Port
  {01956131-c881-42da-924d-6f02672834ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771df866-de8f-47fe-a764-ac3a36fd486d}, !- Handle
  {01956131-c881-42da-924d-6f02672834ba}, !- Source Object
  3,                                      !- Outlet Port
  {5d72194e-ce3c-4439-9bb3-1c15ec10de65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15b9fee-b26e-4f1e-81e1-a0ec79a34650}, !- Handle
  {5d72194e-ce3c-4439-9bb3-1c15ec10de65}, !- Source Object
  3,                                      !- Outlet Port
  {d5f65c3a-8199-4af2-a49e-a787314e0609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d0b94c-7d79-461c-a9f7-b0f1e2bb8795}, !- Handle
  {a8aa6015-7c31-40d3-8a8d-ce7f799268bc}, !- Source Object
  2,                                      !- Outlet Port
  {cb329b3e-5862-4402-b4d0-a8a93e598e01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d744f5c-dbed-4f69-bf9e-55abec11fa94}, !- Handle
  {cb329b3e-5862-4402-b4d0-a8a93e598e01}, !- Source Object
  3,                                      !- Outlet Port
  {ece79f97-dc0b-4354-95fc-24781f1db143}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {03e3d3ea-20ad-4c57-9abb-1116e51ce0d8}, !- Handle
  {ece79f97-dc0b-4354-95fc-24781f1db143}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  51.6666666666667,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {df1e6149-51c3-48d0-b3cf-696de496ffcc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pipe:Adiabatic,
  {823f5dd7-5233-45f0-aa61-c252ba6bfe3e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {df5d99f1-421c-4242-a169-d97188a50cff}, !- Inlet Node Name
  {67fdd77e-7774-41a7-a213-6256a72f30ef}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {39996523-d7d6-441d-9e7b-da2b28c3fca3}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {32da1530-42fc-4a6a-9203-866f8b7c3af6}, !- Inlet Node Name
  {5babd6d1-6a17-46ec-b78d-2b2b4d6b3c99}; !- Outlet Node Name

OS:Node,
  {def0c613-cc32-4314-8318-115add9f3963}, !- Handle
  Node 11,                                !- Name
  {67fdd77e-7774-41a7-a213-6256a72f30ef}, !- Inlet Port
  {47c113e8-a7f3-463b-9652-46725e89c0ef}; !- Outlet Port

OS:Connection,
  {df5d99f1-421c-4242-a169-d97188a50cff}, !- Handle
  {c91d66e5-c034-4494-a024-319d28fb6509}, !- Source Object
  3,                                      !- Outlet Port
  {823f5dd7-5233-45f0-aa61-c252ba6bfe3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fdd77e-7774-41a7-a213-6256a72f30ef}, !- Handle
  {823f5dd7-5233-45f0-aa61-c252ba6bfe3e}, !- Source Object
  3,                                      !- Outlet Port
  {def0c613-cc32-4314-8318-115add9f3963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c113e8-a7f3-463b-9652-46725e89c0ef}, !- Handle
  {def0c613-cc32-4314-8318-115add9f3963}, !- Source Object
  3,                                      !- Outlet Port
  {11ca3a74-2455-4e49-ac63-d192deb10e70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d189690-135a-498c-83d7-ace8dd8f8ccc}, !- Handle
  Node 12,                                !- Name
  {91e4e77e-1b06-4fe0-bc6a-fdeb82301403}, !- Inlet Port
  {32da1530-42fc-4a6a-9203-866f8b7c3af6}; !- Outlet Port

OS:Connection,
  {91e4e77e-1b06-4fe0-bc6a-fdeb82301403}, !- Handle
  {11ca3a74-2455-4e49-ac63-d192deb10e70}, !- Source Object
  2,                                      !- Outlet Port
  {3d189690-135a-498c-83d7-ace8dd8f8ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32da1530-42fc-4a6a-9203-866f8b7c3af6}, !- Handle
  {3d189690-135a-498c-83d7-ace8dd8f8ccc}, !- Source Object
  3,                                      !- Outlet Port
  {39996523-d7d6-441d-9e7b-da2b28c3fca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5babd6d1-6a17-46ec-b78d-2b2b4d6b3c99}, !- Handle
  {39996523-d7d6-441d-9e7b-da2b28c3fca3}, !- Source Object
  3,                                      !- Outlet Port
  {e908467b-99b6-4f54-b4b1-6c76de2d3c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {8c3193d6-e33b-4259-b0af-eea8ef06b494}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {fe6b66b7-ed02-4ac8-b633-9fb0478564a7}, !- Inlet Node Name
  {30762ee2-3333-4eb9-8b75-16d6cff9840e}, !- Outlet Node Name
  0.01,                                   !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {405c72e6-a2e0-4c47-9dab-a44209aa340d}, !- Handle
  Node 13,                                !- Name
  {30762ee2-3333-4eb9-8b75-16d6cff9840e}, !- Inlet Port
  {ef2758f5-8916-47d1-bd0e-e952f5197d88}; !- Outlet Port

OS:Connection,
  {fe6b66b7-ed02-4ac8-b633-9fb0478564a7}, !- Handle
  {ac829583-1997-45c2-a1bc-07e2088a9fa6}, !- Source Object
  3,                                      !- Outlet Port
  {8c3193d6-e33b-4259-b0af-eea8ef06b494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30762ee2-3333-4eb9-8b75-16d6cff9840e}, !- Handle
  {8c3193d6-e33b-4259-b0af-eea8ef06b494}, !- Source Object
  3,                                      !- Outlet Port
  {405c72e6-a2e0-4c47-9dab-a44209aa340d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2758f5-8916-47d1-bd0e-e952f5197d88}, !- Handle
  {405c72e6-a2e0-4c47-9dab-a44209aa340d}, !- Source Object
  3,                                      !- Outlet Port
  {9a45c74e-bec4-4d0a-badd-ed1fff7dc956}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d0f2ccb9-c891-4465-a173-b7d3dd717b0f}, !- Handle
  dhw temp,                               !- Name
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:SetpointManager:Scheduled,
  {bae7e194-7f71-42b3-a39e-edeffd3a29a0}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {d0f2ccb9-c891-4465-a173-b7d3dd717b0f}, !- Schedule Name
  {e908467b-99b6-4f54-b4b1-6c76de2d3c4e}; !- Setpoint Node or NodeList Name

OS:ScheduleTypeLimits,
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {1bcb1ac7-7f4a-49a5-96a0-403f77c297ba}, !- Handle
  res wh,                                 !- Name
  0.170343530278643,                      !- Tank Volume {m3}
  {c2d09aef-540c-474f-a791-eadc7dcf6a9d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  99,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  1611.89088594722,                       !- Heater Maximum Capacity {W}
  0,                                      !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.704227539803499,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Thermal Zone
  0.704227539803499,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {6f72efe9-e755-41d7-b6ab-129c185d018d}, !- Use Side Inlet Node Name
  {af5b25ca-997f-4094-9b5e-bb775be39a9b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c985df3e-68a9-47b3-b1d0-6c55eb11bb5c}, !- Handle
  {1bcb1ac7-7f4a-49a5-96a0-403f77c297ba}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Constant,
  {c2d09aef-540c-474f-a791-eadc7dcf6a9d}, !- Handle
  WH Setpoint Temp,                       !- Name
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Schedule Type Limits Name
  51.6666666666667;                       !- Value

OS:Node,
  {5d2748f0-c309-4f21-af61-6e0e84937e68}, !- Handle
  Node 14,                                !- Name
  {c1f3d728-e3e4-4c62-b671-f90448fca11a}, !- Inlet Port
  {6f72efe9-e755-41d7-b6ab-129c185d018d}; !- Outlet Port

OS:Connection,
  {c1f3d728-e3e4-4c62-b671-f90448fca11a}, !- Handle
  {9a45c74e-bec4-4d0a-badd-ed1fff7dc956}, !- Source Object
  4,                                      !- Outlet Port
  {5d2748f0-c309-4f21-af61-6e0e84937e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75b93d81-993d-40de-bec2-cb3c05d85d05}, !- Handle
  Node 15,                                !- Name
  {af5b25ca-997f-4094-9b5e-bb775be39a9b}, !- Inlet Port
  {9eb2e7c3-da79-4622-843a-bf14715caf64}; !- Outlet Port

OS:Connection,
  {6f72efe9-e755-41d7-b6ab-129c185d018d}, !- Handle
  {5d2748f0-c309-4f21-af61-6e0e84937e68}, !- Source Object
  3,                                      !- Outlet Port
  {1bcb1ac7-7f4a-49a5-96a0-403f77c297ba}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {af5b25ca-997f-4094-9b5e-bb775be39a9b}, !- Handle
  {1bcb1ac7-7f4a-49a5-96a0-403f77c297ba}, !- Source Object
  32,                                     !- Outlet Port
  {75b93d81-993d-40de-bec2-cb3c05d85d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb2e7c3-da79-4622-843a-bf14715caf64}, !- Handle
  {75b93d81-993d-40de-bec2-cb3c05d85d05}, !- Source Object
  3,                                      !- Outlet Port
  {11ca3a74-2455-4e49-ac63-d192deb10e70}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Constant,
  {838f9fd3-0adf-43bb-a301-b1129de6745c}, !- Handle
  fixtures temperature schedule,          !- Name
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Schedule Type Limits Name
  43.3333333333333;                       !- Value

OS:WaterUse:Connections,
  {48f6a17f-1166-485c-8162-16e2ace45c12}, !- Handle
  Water Use Connections 1,                !- Name
  {26ff26db-6fa9-46c0-b543-b93068c4b993}, !- Inlet Node Name
  {f7c0eb42-5b1e-4d76-96d2-cbd4e1aa50f2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6342918b-ac69-4b4f-8f53-24655ff76f75}, !- Water Use Equipment Name 1
  {0c11a706-047c-489d-a2c6-e6855dd79947}, !- Water Use Equipment Name 2
  {38661eca-a16d-4f50-b5ce-83ebab3e9812}, !- Water Use Equipment Name 3
  {bdaa9d84-9cb7-4514-aad8-4f0a609f1156}, !- Water Use Equipment Name 4
  {771d00ea-23ae-4d3e-8890-ab4b347447eb}, !- Water Use Equipment Name 5
  {b72d417e-c898-4577-945d-eee5dbf75f9d}, !- Water Use Equipment Name 6
  {3436f1e1-d6c7-4de6-a7fd-887eea9e0d2f}; !- Water Use Equipment Name 7

OS:Node,
  {5a76c2bb-23b3-4454-9c46-891b14177d67}, !- Handle
  Node 16,                                !- Name
  {f7c0eb42-5b1e-4d76-96d2-cbd4e1aa50f2}, !- Inlet Port
  {ac9f8052-2c93-42d9-b136-1e31ee05d959}; !- Outlet Port

OS:Connection,
  {26ff26db-6fa9-46c0-b543-b93068c4b993}, !- Handle
  {d5f65c3a-8199-4af2-a49e-a787314e0609}, !- Source Object
  3,                                      !- Outlet Port
  {48f6a17f-1166-485c-8162-16e2ace45c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c0eb42-5b1e-4d76-96d2-cbd4e1aa50f2}, !- Handle
  {48f6a17f-1166-485c-8162-16e2ace45c12}, !- Source Object
  3,                                      !- Outlet Port
  {5a76c2bb-23b3-4454-9c46-891b14177d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9f8052-2c93-42d9-b136-1e31ee05d959}, !- Handle
  {5a76c2bb-23b3-4454-9c46-891b14177d67}, !- Source Object
  3,                                      !- Outlet Port
  {a8aa6015-7c31-40d3-8a8d-ce7f799268bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:File,
  {423b5583-13a9-441b-b6da-807243eae2e0}, !- Handle
  showers,                                !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  {18bd7c7d-d06a-485d-9ec3-1550069d5d6e}, !- External File Name
  14,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {5b05835e-6040-4340-b24e-d05026f57e98}, !- Handle
  res shower,                             !- Name
  res shower,                             !- End-Use Subcategory
  3.52102109360768e-05,                   !- Peak Flow Rate {m3/s}
  {838f9fd3-0adf-43bb-a301-b1129de6745c}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {6342918b-ac69-4b4f-8f53-24655ff76f75}, !- Handle
  res shower,                             !- Name
  {5b05835e-6040-4340-b24e-d05026f57e98}, !- Water Use Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  {423b5583-13a9-441b-b6da-807243eae2e0}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Handle
  Always On Discrete,                     !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8d573aae-212e-4b29-9833-edc078032234}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:OtherEquipment:Definition,
  {302bf1e1-b105-48a1-ad9f-e2e56f4183ae}, !- Handle
  res shower,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1012.25517807934,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.486890660886171,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {89da6491-808f-426b-824c-8d8aaaaf07ef}, !- Handle
  res shower,                             !- Name
  {302bf1e1-b105-48a1-ad9f-e2e56f4183ae}, !- Other Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space or SpaceType Name
  {423b5583-13a9-441b-b6da-807243eae2e0}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {bdcf8e2a-3442-429a-8eed-2f700251cc9c}, !- Handle
  res_shower_vol,                         !- Name
  res shower,                             !- Output Variable or Output Meter Index Key Name
  Water Use Equipment Hot Water Volume;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {6cb78c48-ca6b-491a-abbe-5f38bfc16bb5}, !- Handle
  res_shower_tout,                        !- Name
  res wh,                                 !- Output Variable or Output Meter Index Key Name
  Water Heater Use Side Outlet Temperature; !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {832dacf5-4a2c-406f-95cb-aa7d58fa12c8}, !- Handle
  res_shower_mixsp,                       !- Name
  fixtures temperature schedule,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Program,
  {5ac8906f-dde0-4cc0-8ace-8f67230f4fee}, !- Handle
  res_shower_sag,                         !- Name
  If res_shower_vol > 0,                  !- Program Line 1
  Set ShowerTime=SystemTimeStep,          !- Program Line 2
  Else,                                   !- Program Line 3
  Set ShowerTime=0,                       !- Program Line 4
  EndIf,                                  !- Program Line 5
  If (res_shower_vol > 0) && (res_shower_mixsp > res_shower_tout), !- Program Line 6
  Set ShowerSag=SystemTimeStep,           !- Program Line 7
  Set ShowerE=res_shower_vol*4141170*(res_shower_mixsp-res_shower_tout), !- Program Line 8
  Else,                                   !- Program Line 9
  Set ShowerSag=0,                        !- Program Line 10
  Set ShowerE=0,                          !- Program Line 11
  EndIf;                                  !- Program Line 12

OS:EnergyManagementSystem:ProgramCallingManager,
  {ac69484c-ac33-410c-b68d-82a678900ec1}, !- Handle
  res shower sag,                         !- Name
  EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
  {5ac8906f-dde0-4cc0-8ace-8f67230f4fee}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {f41bc5a2-ac1d-480d-bb4a-7cec1f6d5db0}, !- Handle
  Unmet Shower Energy|unit 1,             !- Name
  ShowerE,                                !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5ac8906f-dde0-4cc0-8ace-8f67230f4fee}, !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:EnergyManagementSystem:OutputVariable,
  {e3424d16-3144-45f8-bd10-cfcf6c2b2598}, !- Handle
  Unmet Shower Time|unit 1,               !- Name
  ShowerSag,                              !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5ac8906f-dde0-4cc0-8ace-8f67230f4fee}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:EnergyManagementSystem:OutputVariable,
  {8fd1aaa1-aa15-4bdf-970b-709622d681ab}, !- Handle
  Shower Draw Time|unit 1,                !- Name
  ShowerTime,                             !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  SystemTimestep,                         !- Update Frequency
  {5ac8906f-dde0-4cc0-8ace-8f67230f4fee}, !- EMS Program or Subroutine Name
  hr;                                     !- Units

OS:Schedule:File,
  {5cacd90f-17fc-4226-a9a0-5294fb9ddf85}, !- Handle
  sinks,                                  !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  {18bd7c7d-d06a-485d-9ec3-1550069d5d6e}, !- External File Name
  15,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {0a40ed56-b0ac-4f80-a3ca-a9e636c724e3}, !- Handle
  res sink,                               !- Name
  res sink,                               !- End-Use Subcategory
  3.49066864406301e-05,                   !- Peak Flow Rate {m3/s}
  {838f9fd3-0adf-43bb-a301-b1129de6745c}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {0c11a706-047c-489d-a2c6-e6855dd79947}, !- Handle
  res sink,                               !- Name
  {0a40ed56-b0ac-4f80-a3ca-a9e636c724e3}, !- Water Use Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  {5cacd90f-17fc-4226-a9a0-5294fb9ddf85}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {5ef231b5-c90b-4cb7-8556-a3d008d78fb6}, !- Handle
  res sink,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  350.284503837379,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.311262939958592,                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {77f9255a-f163-4691-ae45-3f0e4c3e3a4e}, !- Handle
  res sink,                               !- Name
  {5ef231b5-c90b-4cb7-8556-a3d008d78fb6}, !- Other Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space or SpaceType Name
  {5cacd90f-17fc-4226-a9a0-5294fb9ddf85}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:File,
  {fa455466-eb4f-4ee1-9732-716990388e3a}, !- Handle
  baths,                                  !- Name
  {fa430559-ad66-4e67-8edc-928aad3627b5}, !- Schedule Type Limits Name
  {18bd7c7d-d06a-485d-9ec3-1550069d5d6e}, !- External File Name
  13,                                     !- Column Number
  1,                                      !- Rows to Skip at Top
  8760,                                   !- Number of Hours of Data
  ,                                       !- Column Separator
  ,                                       !- Interpolate to Timestep
  15;                                     !- Minutes per Item

OS:WaterUse:Equipment:Definition,
  {cce50a83-3777-4368-a0f5-b33b23357dd9}, !- Handle
  res bath,                               !- Name
  res bath,                               !- End-Use Subcategory
  0.000153902362795455,                   !- Peak Flow Rate {m3/s}
  {838f9fd3-0adf-43bb-a301-b1129de6745c}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {38661eca-a16d-4f50-b5ce-83ebab3e9812}, !- Handle
  res bath,                               !- Name
  {cce50a83-3777-4368-a0f5-b33b23357dd9}, !- Water Use Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  {fa455466-eb4f-4ee1-9732-716990388e3a}; !- Flow Rate Fraction Schedule Name

OS:OtherEquipment:Definition,
  {86b43191-8a81-443c-8a07-57581620129f}, !- Handle
  res bath,                               !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  2267.70670487834,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {ef66f2a9-2814-4f00-9f93-26f05ef4f4d0}, !- Handle
  res bath,                               !- Name
  {86b43191-8a81-443c-8a07-57581620129f}, !- Other Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space or SpaceType Name
  {fa455466-eb4f-4ee1-9732-716990388e3a}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:WaterUse:Equipment:Definition,
  {5a7078eb-a850-45f2-b2b0-0f84552504ce}, !- Handle
  res shower dist,                        !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {838f9fd3-0adf-43bb-a301-b1129de6745c}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {bdaa9d84-9cb7-4514-aad8-4f0a609f1156}, !- Handle
  res shower dist,                        !- Name
  {5a7078eb-a850-45f2-b2b0-0f84552504ce}, !- Water Use Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  {423b5583-13a9-441b-b6da-807243eae2e0}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {f81683cc-3aa7-487a-92d8-0f7d950f421f}, !- Handle
  {bdaa9d84-9cb7-4514-aad8-4f0a609f1156}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {38253714-35d3-49f5-a240-e31c7a4c7b8d}, !- Handle
  res sink dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {838f9fd3-0adf-43bb-a301-b1129de6745c}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {771d00ea-23ae-4d3e-8890-ab4b347447eb}, !- Handle
  res sink dist,                          !- Name
  {38253714-35d3-49f5-a240-e31c7a4c7b8d}, !- Water Use Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  {5cacd90f-17fc-4226-a9a0-5294fb9ddf85}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {a68685b4-74fb-496e-87af-7eb2037bfc36}, !- Handle
  {771d00ea-23ae-4d3e-8890-ab4b347447eb}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:WaterUse:Equipment:Definition,
  {bea9b84c-3d57-4d14-9768-dacff043abe2}, !- Handle
  res bath dist,                          !- Name
  ,                                       !- End-Use Subcategory
  0,                                      !- Peak Flow Rate {m3/s}
  {838f9fd3-0adf-43bb-a301-b1129de6745c}; !- Target Temperature Schedule Name

OS:WaterUse:Equipment,
  {b72d417e-c898-4577-945d-eee5dbf75f9d}, !- Handle
  res bath dist,                          !- Name
  {bea9b84c-3d57-4d14-9768-dacff043abe2}, !- Water Use Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space Name
  {fa455466-eb4f-4ee1-9732-716990388e3a}; !- Flow Rate Fraction Schedule Name

OS:AdditionalProperties,
  {ea06103d-00a5-4f41-9547-a6776e3f8f65}, !- Handle
  {b72d417e-c898-4577-945d-eee5dbf75f9d}, !- Object Name
  dist_hw,                                !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0;                                      !- Feature Value 1

OS:OtherEquipment:Definition,
  {44ffe4ce-3dee-41c3-b655-e0a6fcc2e784}, !- Handle
  res hot water distribution,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3258.27522154235,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {d9783905-6365-4b78-a388-cb18d5d30205}, !- Handle
  res hot water distribution,             !- Name
  {44ffe4ce-3dee-41c3-b655-e0a6fcc2e784}, !- Other Equipment Definition Name
  {89a2a869-2410-428b-953f-946685ce5570}, !- Space or SpaceType Name
  {423b5583-13a9-441b-b6da-807243eae2e0}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {f8ed39a8-cde3-41b1-8b70-545c457e3f72}, !- Handle
  Cool-Cap-fT1,                           !- Name
  1.550902001,                            !- Coefficient1 Constant
  -0.0750500892,                          !- Coefficient2 x
  0.00309713544,                          !- Coefficient3 x**2
  0.00240111,                             !- Coefficient4 y
  -5.0544e-05,                            !- Coefficient5 y**2
  -0.00042728148,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {2cf8a521-5661-4ef5-9806-e8a1324882bc}, !- Handle
  Cool-EIR-fT1,                           !- Name
  -0.304282997,                           !- Coefficient1 Constant
  0.1180477062,                           !- Coefficient2 x
  -0.00342466704,                         !- Coefficient3 x**2
  -0.0062619138,                          !- Coefficient4 y
  0.00069542712,                          !- Coefficient5 y**2
  -0.00046997496,                         !- Coefficient6 x*y
  13.88,                                  !- Minimum Value of x
  23.88,                                  !- Maximum Value of x
  18.33,                                  !- Minimum Value of y
  51.66;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {8e755949-5915-442f-a803-3763a1af91c3}, !- Handle
  Cool-PLF-fPLR1,                         !- Name
  0.93,                                   !- Coefficient1 Constant
  0.07,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3f8f72ad-1c49-41a6-977d-d85e154de948}, !- Handle
  Cool-Cap-fFF1,                          !- Name
  0.718605468,                            !- Coefficient1 Constant
  0.410099989,                            !- Coefficient2 x
  -0.128705457,                           !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a1c1ff9e-e9ea-467c-a47a-91fc282084ab}, !- Handle
  Cool-EIR-fFF1,                          !- Name
  1.32299905,                             !- Coefficient1 Constant
  -0.477711207,                           !- Coefficient2 x
  0.154712157,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  2,                                      !- Maximum Value of x
  0,                                      !- Minimum Curve Output
  2;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d3ed720e-8e62-4fd7-b476-72b56046ed55}, !- Handle
  res ac cooling coil,                    !- Name
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule Name
  16550.0024292089,                       !- Rated Total Cooling Capacity {W}
  0.740402528813699,                      !- Rated Sensible Heat Ratio
  3.9505446283126,                        !- Rated COP {W/W}
  0.857506271228759,                      !- Rated Air Flow Rate {m3/s}
  773.3912012006,                         !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f8ed39a8-cde3-41b1-8b70-545c457e3f72}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3f8f72ad-1c49-41a6-977d-d85e154de948}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {2cf8a521-5661-4ef5-9806-e8a1324882bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {a1c1ff9e-e9ea-467c-a47a-91fc282084ab}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {8e755949-5915-442f-a803-3763a1af91c3}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1000,                                   !- Nominal Time for Condensate Removal to Begin {s}
  1.5,                                    !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  3,                                      !- Maximum Cycling Rate {cycles/hr}
  45,                                     !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  12.7777777777778,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c3fa94c5-bcb4-4bb0-8fa5-6792bc58e58e}, !- Handle
  res ac clg supply fan,                  !- Name
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.93553882237903,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41112303-0867-486c-b86a-f426b45d3ff0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4e99709-a663-4033-9869-255ed598771e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res ac clg supply fan;                  !- End-Use Subcategory

OS:Curve:Exponent,
  {41112303-0867-486c-b86a-f426b45d3ff0}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4e99709-a663-4033-9869-255ed598771e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8d13a1d4-77f1-4025-834e-81ed96805ca1}, !- Handle
  res ac unitary system,                  !- Name
  Load,                                   !- Control Type
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule Name
  {5b7a2920-2054-4463-975a-5d2d7ab7a83e}, !- Air Inlet Node Name
  {e8eb16fb-edbb-43f0-9760-d20090bf8bdd}, !- Air Outlet Node Name
  {c3fa94c5-bcb4-4bb0-8fa5-6792bc58e58e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6bda1826-d3c1-4c64-b832-a97d62db4fc0}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d3ed720e-8e62-4fd7-b476-72b56046ed55}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.10825078824955,                       !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  0,                                      !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Schedule:Constant,
  {6bda1826-d3c1-4c64-b832-a97d62db4fc0}, !- Handle
  Always Off Discrete,                    !- Name
  {0fe8d881-6db5-4b51-808e-3c44578685fc}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {0fe8d881-6db5-4b51-808e-3c44578685fc}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {b1e8ff76-ca0b-4740-a27e-4c568fef9803}, !- Handle
  res ac asys,                            !- Name
  ,                                       !- Controller List Name
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule
  {8a1cb0da-4adb-4395-8604-0988abdbf79a}, !- Availability Manager List Name
  1.9355341029046,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d887d23-84cc-4f84-8581-74cb177b3107}, !- Supply Side Inlet Node Name
  {77804191-79c5-4b6c-826f-c6228395d32c}, !- Demand Side Outlet Node Name
  {b03ec814-e5e3-43ce-9973-226bd9bf1570}, !- Demand Side Inlet Node A
  {2e959fee-91a2-4a19-a14f-4eea854da1ce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3437198b-558b-40df-b11d-93d177c81b67}, !- Demand Mixer Name
  {155672c2-8351-494e-a57b-a3b6179c5e76}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f018f593-4064-4134-8c93-ba0d1352624a}, !- Handle
  Node 17,                                !- Name
  {0d887d23-84cc-4f84-8581-74cb177b3107}, !- Inlet Port
  {5b7a2920-2054-4463-975a-5d2d7ab7a83e}; !- Outlet Port

OS:Node,
  {6d8c5102-2d89-4afa-a761-9b4ed2fefdd5}, !- Handle
  Node 18,                                !- Name
  {e8eb16fb-edbb-43f0-9760-d20090bf8bdd}, !- Inlet Port
  {2e959fee-91a2-4a19-a14f-4eea854da1ce}; !- Outlet Port

OS:Connection,
  {0d887d23-84cc-4f84-8581-74cb177b3107}, !- Handle
  {b1e8ff76-ca0b-4740-a27e-4c568fef9803}, !- Source Object
  9,                                      !- Outlet Port
  {f018f593-4064-4134-8c93-ba0d1352624a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e959fee-91a2-4a19-a14f-4eea854da1ce}, !- Handle
  {6d8c5102-2d89-4afa-a761-9b4ed2fefdd5}, !- Source Object
  3,                                      !- Outlet Port
  {b1e8ff76-ca0b-4740-a27e-4c568fef9803}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2a3896bd-d52c-43bf-b9a4-9fbf329055e4}, !- Handle
  Node 19,                                !- Name
  {b03ec814-e5e3-43ce-9973-226bd9bf1570}, !- Inlet Port
  {8e14d527-f7f4-4948-bf6e-4e290e9bcbcb}; !- Outlet Port

OS:Node,
  {7d0fe67c-8d6b-42fc-971e-00b5e1c8bb4b}, !- Handle
  Node 20,                                !- Name
  {9be2fb48-15b9-4267-a290-eaafb4850cee}, !- Inlet Port
  {77804191-79c5-4b6c-826f-c6228395d32c}; !- Outlet Port

OS:Node,
  {5be6855e-8044-4982-a4c5-d4074b352e0b}, !- Handle
  Node 21,                                !- Name
  {8400c84f-313d-4a67-8262-be484cca3482}, !- Inlet Port
  {91209b2c-b365-4d92-9b95-529627b97cce}; !- Outlet Port

OS:Connection,
  {b03ec814-e5e3-43ce-9973-226bd9bf1570}, !- Handle
  {b1e8ff76-ca0b-4740-a27e-4c568fef9803}, !- Source Object
  11,                                     !- Outlet Port
  {2a3896bd-d52c-43bf-b9a4-9fbf329055e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77804191-79c5-4b6c-826f-c6228395d32c}, !- Handle
  {7d0fe67c-8d6b-42fc-971e-00b5e1c8bb4b}, !- Source Object
  3,                                      !- Outlet Port
  {b1e8ff76-ca0b-4740-a27e-4c568fef9803}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {155672c2-8351-494e-a57b-a3b6179c5e76}, !- Handle
  res ac zone splitter,                   !- Name
  {8e14d527-f7f4-4948-bf6e-4e290e9bcbcb}, !- Inlet Node Name
  {00b88eaa-db5e-404a-9118-bb63bf770488}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3437198b-558b-40df-b11d-93d177c81b67}, !- Handle
  res ac zone mixer,                      !- Name
  {9be2fb48-15b9-4267-a290-eaafb4850cee}, !- Outlet Node Name
  {0c61d7a2-5846-435a-8bf2-1ad65da203e6}; !- Inlet Node Name 1

OS:Connection,
  {8e14d527-f7f4-4948-bf6e-4e290e9bcbcb}, !- Handle
  {2a3896bd-d52c-43bf-b9a4-9fbf329055e4}, !- Source Object
  3,                                      !- Outlet Port
  {155672c2-8351-494e-a57b-a3b6179c5e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be2fb48-15b9-4267-a290-eaafb4850cee}, !- Handle
  {3437198b-558b-40df-b11d-93d177c81b67}, !- Source Object
  2,                                      !- Outlet Port
  {7d0fe67c-8d6b-42fc-971e-00b5e1c8bb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c429e1c2-9dcd-484c-9085-304aada83037}, !- Handle
  {b1e8ff76-ca0b-4740-a27e-4c568fef9803}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a1cb0da-4adb-4395-8604-0988abdbf79a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Connection,
  {5b7a2920-2054-4463-975a-5d2d7ab7a83e}, !- Handle
  {f018f593-4064-4134-8c93-ba0d1352624a}, !- Source Object
  3,                                      !- Outlet Port
  {8d13a1d4-77f1-4025-834e-81ed96805ca1}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e8eb16fb-edbb-43f0-9760-d20090bf8bdd}, !- Handle
  {8d13a1d4-77f1-4025-834e-81ed96805ca1}, !- Source Object
  7,                                      !- Outlet Port
  {6d8c5102-2d89-4afa-a761-9b4ed2fefdd5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0bc857c4-edfb-48af-9568-4709f04071a0}, !- Handle
  res ac living zone direct air,          !- Name
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule Name
  {a232b328-3ccd-4903-9d67-27580e6f6731}, !- Air Inlet Node Name
  {8400c84f-313d-4a67-8262-be484cca3482}, !- Air Outlet Node Name
  1.9355341029046;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86ba5caa-7339-474e-ab9e-05dfd5cd5796}, !- Handle
  Node 22,                                !- Name
  {a8993548-6859-4cb9-97b1-7d5bb7f24d15}, !- Inlet Port
  {69c8d0a8-ed8d-4bcf-9a19-4ec2550631c0}; !- Outlet Port

OS:Connection,
  {91209b2c-b365-4d92-9b95-529627b97cce}, !- Handle
  {5be6855e-8044-4982-a4c5-d4074b352e0b}, !- Source Object
  3,                                      !- Outlet Port
  {f32a3d5e-9d86-4ddd-a415-2a8e2893f36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8993548-6859-4cb9-97b1-7d5bb7f24d15}, !- Handle
  {6c72ebac-b017-4a61-bbc2-99b888898f67}, !- Source Object
  2,                                      !- Outlet Port
  {86ba5caa-7339-474e-ab9e-05dfd5cd5796}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fb744fa-8bb4-4c13-b8c8-c5f8739806ad}, !- Handle
  Node 23,                                !- Name
  {00b88eaa-db5e-404a-9118-bb63bf770488}, !- Inlet Port
  {a232b328-3ccd-4903-9d67-27580e6f6731}; !- Outlet Port

OS:Connection,
  {00b88eaa-db5e-404a-9118-bb63bf770488}, !- Handle
  {155672c2-8351-494e-a57b-a3b6179c5e76}, !- Source Object
  3,                                      !- Outlet Port
  {0fb744fa-8bb4-4c13-b8c8-c5f8739806ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a232b328-3ccd-4903-9d67-27580e6f6731}, !- Handle
  {0fb744fa-8bb4-4c13-b8c8-c5f8739806ad}, !- Source Object
  3,                                      !- Outlet Port
  {0bc857c4-edfb-48af-9568-4709f04071a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8400c84f-313d-4a67-8262-be484cca3482}, !- Handle
  {0bc857c4-edfb-48af-9568-4709f04071a0}, !- Source Object
  4,                                      !- Outlet Port
  {5be6855e-8044-4982-a4c5-d4074b352e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {6076dc80-b62e-4649-9529-bfa0bd34240f}, !- Handle
  {8d13a1d4-77f1-4025-834e-81ed96805ca1}, !- Object Name
  SizingInfoHVACCapacityDerateFactorEER,  !- Feature Name 1
  String,                                 !- Feature Data Type 1
  1.0&#441.0&#441.0&#441.0&#441.0,        !- Feature Value 1
  SizingInfoHVACRatedCFMperTonCooling,    !- Feature Name 2
  String,                                 !- Feature Data Type 2
  386.1,                                  !- Feature Value 2
  SizingInfoHVACFracCoolLoadServed,       !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  1;                                      !- Feature Value 3

OS:Coil:Heating:Gas,
  {00869997-ce14-4611-aa91-51e6da718429}, !- Handle
  res fur oil heating coil,               !- Name
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  65449.1378414395,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  220,                                    !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0,                                      !- Parasitic Gas Load {W}
  FuelOilNo1;                             !- Fuel Type

OS:Fan:OnOff,
  {561f538a-d305-4ea7-82fa-04d9bd3c0ceb}, !- Handle
  res fur oil htg supply fan,             !- Name
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule Name
  0.75,                                   !- Fan Total Efficiency
  794.580001233493,                       !- Pressure Rise {Pa}
  1.93553882237903,                       !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8f87c99-cccd-4f49-a47f-39a6efc633b1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4e8b51a-55a8-4510-9c0f-274220abc699}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  res fur oil htg supply fan;             !- End-Use Subcategory

OS:Curve:Exponent,
  {c8f87c99-cccd-4f49-a47f-39a6efc633b1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4e8b51a-55a8-4510-9c0f-274220abc699}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f380ef8e-5842-4cac-8ea9-4aba10293f93}, !- Handle
  res fur oil unitary system,             !- Name
  Load,                                   !- Control Type
  {9b47c683-5597-4ba9-b8fd-3c8c8fbbc469}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule Name
  {2750fb3b-9d02-40db-a7c2-4b9ccc28561b}, !- Air Inlet Node Name
  {8752ffd2-37fc-4174-9d42-2e68f5b44c45}, !- Air Outlet Node Name
  {561f538a-d305-4ea7-82fa-04d9bd3c0ceb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {6bda1826-d3c1-4c64-b832-a97d62db4fc0}, !- Supply Air Fan Operating Mode Schedule Name
  {00869997-ce14-4611-aa91-51e6da718429}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  0,                                      !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  1.9355341029046,                        !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  48.8888888888889,                       !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:AirLoopHVAC,
  {95880379-e75a-4523-8cef-d1070e841a1f}, !- Handle
  res fur oil asys,                       !- Name
  ,                                       !- Controller List Name
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule
  {a3e5a213-f329-4363-b63f-7683ff14d3c1}, !- Availability Manager List Name
  1.9355341029046,                        !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f399afa7-2f57-4e3b-87fd-dc5dfdb1a7b2}, !- Supply Side Inlet Node Name
  {2ffa75c4-7e57-49b2-b63a-04a54fb85b99}, !- Demand Side Outlet Node Name
  {f009c00c-705c-46bb-ba01-3ce1544beffb}, !- Demand Side Inlet Node A
  {7c4bc9b6-8908-4063-bd38-e3e01e48a9a0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a0eea3a9-65a4-41a6-a2f4-040fb9afce48}, !- Demand Mixer Name
  {80b4aed6-513c-4e97-aa66-7fc7ad13771d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1c212e1d-4911-4452-a17c-e0463e5c60d2}, !- Handle
  Node 24,                                !- Name
  {f399afa7-2f57-4e3b-87fd-dc5dfdb1a7b2}, !- Inlet Port
  {2750fb3b-9d02-40db-a7c2-4b9ccc28561b}; !- Outlet Port

OS:Node,
  {d308e6de-b804-469e-919e-a27d08f08273}, !- Handle
  Node 25,                                !- Name
  {8752ffd2-37fc-4174-9d42-2e68f5b44c45}, !- Inlet Port
  {7c4bc9b6-8908-4063-bd38-e3e01e48a9a0}; !- Outlet Port

OS:Connection,
  {f399afa7-2f57-4e3b-87fd-dc5dfdb1a7b2}, !- Handle
  {95880379-e75a-4523-8cef-d1070e841a1f}, !- Source Object
  9,                                      !- Outlet Port
  {1c212e1d-4911-4452-a17c-e0463e5c60d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c4bc9b6-8908-4063-bd38-e3e01e48a9a0}, !- Handle
  {d308e6de-b804-469e-919e-a27d08f08273}, !- Source Object
  3,                                      !- Outlet Port
  {95880379-e75a-4523-8cef-d1070e841a1f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {499a391c-b449-46a2-b59e-9c1161650130}, !- Handle
  Node 26,                                !- Name
  {f009c00c-705c-46bb-ba01-3ce1544beffb}, !- Inlet Port
  {b2fac813-6132-4e49-bcfa-0cdb23020de5}; !- Outlet Port

OS:Node,
  {2105bd2c-b368-4054-9ee7-8ac0d4256ed2}, !- Handle
  Node 27,                                !- Name
  {6f5be23e-5c93-46ac-9794-4db6d6f49ac6}, !- Inlet Port
  {2ffa75c4-7e57-49b2-b63a-04a54fb85b99}; !- Outlet Port

OS:Node,
  {8697b035-e550-43f7-85db-d628e9842201}, !- Handle
  Node 28,                                !- Name
  {d76c038e-1910-4b55-9c09-02ead9c88741}, !- Inlet Port
  {93864d7f-7be1-41d0-a242-d4349c6a5a7a}; !- Outlet Port

OS:Connection,
  {f009c00c-705c-46bb-ba01-3ce1544beffb}, !- Handle
  {95880379-e75a-4523-8cef-d1070e841a1f}, !- Source Object
  11,                                     !- Outlet Port
  {499a391c-b449-46a2-b59e-9c1161650130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ffa75c4-7e57-49b2-b63a-04a54fb85b99}, !- Handle
  {2105bd2c-b368-4054-9ee7-8ac0d4256ed2}, !- Source Object
  3,                                      !- Outlet Port
  {95880379-e75a-4523-8cef-d1070e841a1f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {80b4aed6-513c-4e97-aa66-7fc7ad13771d}, !- Handle
  res fur oil zone splitter,              !- Name
  {b2fac813-6132-4e49-bcfa-0cdb23020de5}, !- Inlet Node Name
  {7ca8e172-482f-403f-8f6b-3e960f94ec4b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a0eea3a9-65a4-41a6-a2f4-040fb9afce48}, !- Handle
  res fur oil zone mixer,                 !- Name
  {6f5be23e-5c93-46ac-9794-4db6d6f49ac6}, !- Outlet Node Name
  {583566cd-a41b-4a3b-8513-a5b33acce1f0}; !- Inlet Node Name 1

OS:Connection,
  {b2fac813-6132-4e49-bcfa-0cdb23020de5}, !- Handle
  {499a391c-b449-46a2-b59e-9c1161650130}, !- Source Object
  3,                                      !- Outlet Port
  {80b4aed6-513c-4e97-aa66-7fc7ad13771d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5be23e-5c93-46ac-9794-4db6d6f49ac6}, !- Handle
  {a0eea3a9-65a4-41a6-a2f4-040fb9afce48}, !- Source Object
  2,                                      !- Outlet Port
  {2105bd2c-b368-4054-9ee7-8ac0d4256ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6bb531d8-76b1-4bc2-b47d-9d117d3aab52}, !- Handle
  {95880379-e75a-4523-8cef-d1070e841a1f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a3e5a213-f329-4363-b63f-7683ff14d3c1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Connection,
  {2750fb3b-9d02-40db-a7c2-4b9ccc28561b}, !- Handle
  {1c212e1d-4911-4452-a17c-e0463e5c60d2}, !- Source Object
  3,                                      !- Outlet Port
  {f380ef8e-5842-4cac-8ea9-4aba10293f93}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {8752ffd2-37fc-4174-9d42-2e68f5b44c45}, !- Handle
  {f380ef8e-5842-4cac-8ea9-4aba10293f93}, !- Source Object
  7,                                      !- Outlet Port
  {d308e6de-b804-469e-919e-a27d08f08273}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9b4ccc84-bc82-4e72-afe4-0a1ed2ed9737}, !- Handle
  res fur oil living zone direct air,     !- Name
  {6fdeeebe-bcb6-4c5b-bd13-d54c8cd2de83}, !- Availability Schedule Name
  {d9f1183e-8664-48f0-996d-21576430a720}, !- Air Inlet Node Name
  {d76c038e-1910-4b55-9c09-02ead9c88741}, !- Air Outlet Node Name
  1.9355341029046;                        !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95020742-3a9d-4703-97c5-457b7968b461}, !- Handle
  Node 29,                                !- Name
  {de8496f3-3f19-4bfe-a958-66f1a91e9d6f}, !- Inlet Port
  {5d8f8c38-aeee-4222-9cf4-97c6730071e8}; !- Outlet Port

OS:Connection,
  {93864d7f-7be1-41d0-a242-d4349c6a5a7a}, !- Handle
  {8697b035-e550-43f7-85db-d628e9842201}, !- Source Object
  3,                                      !- Outlet Port
  {f32a3d5e-9d86-4ddd-a415-2a8e2893f36f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de8496f3-3f19-4bfe-a958-66f1a91e9d6f}, !- Handle
  {6c72ebac-b017-4a61-bbc2-99b888898f67}, !- Source Object
  3,                                      !- Outlet Port
  {95020742-3a9d-4703-97c5-457b7968b461}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {602d06e4-1423-474c-864f-2aa2d2de3677}, !- Handle
  Node 30,                                !- Name
  {7ca8e172-482f-403f-8f6b-3e960f94ec4b}, !- Inlet Port
  {d9f1183e-8664-48f0-996d-21576430a720}; !- Outlet Port

OS:Connection,
  {7ca8e172-482f-403f-8f6b-3e960f94ec4b}, !- Handle
  {80b4aed6-513c-4e97-aa66-7fc7ad13771d}, !- Source Object
  3,                                      !- Outlet Port
  {602d06e4-1423-474c-864f-2aa2d2de3677}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9f1183e-8664-48f0-996d-21576430a720}, !- Handle
  {602d06e4-1423-474c-864f-2aa2d2de3677}, !- Source Object
  3,                                      !- Outlet Port
  {9b4ccc84-bc82-4e72-afe4-0a1ed2ed9737}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d76c038e-1910-4b55-9c09-02ead9c88741}, !- Handle
  {9b4ccc84-bc82-4e72-afe4-0a1ed2ed9737}, !- Source Object
  4,                                      !- Outlet Port
  {8697b035-e550-43f7-85db-d628e9842201}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {9d5d5763-aa63-428a-8551-61a17f958125}, !- Handle
  {f380ef8e-5842-4cac-8ea9-4aba10293f93}, !- Object Name
  SizingInfoHVACFracHeatLoadServed,       !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Handle
  res heating season,                     !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  {ab179986-5982-447a-95eb-be0fa5af482d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab179986-5982-447a-95eb-be0fa5af482d}, !- Handle
  Schedule Day 4,                         !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30ddd7bd-cad0-4db7-b875-e76d8673483a}, !- Handle
  res heating season allday rule1,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {ea06765c-0266-4d35-8e1e-b55c011c83d6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ea06765c-0266-4d35-8e1e-b55c011c83d6}, !- Handle
  res heating season allday1,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7b1735a9-8c32-4f32-baa8-f835cbce9c8d}, !- Handle
  res heating season allday rule2,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {398cd647-cd07-4854-95cb-4ff3d22542de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {398cd647-cd07-4854-95cb-4ff3d22542de}, !- Handle
  res heating season allday2,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bdc1f28c-beb0-47e6-99ab-d66dc357ea22}, !- Handle
  res heating season allday rule3,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {589bee4b-7306-4628-98af-a3860158f685}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {589bee4b-7306-4628-98af-a3860158f685}, !- Handle
  res heating season allday3,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f1f8601-07fa-4895-b3cd-5aafae3f81ef}, !- Handle
  res heating season allday rule4,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {752feef7-69fa-4205-bad9-4f5693c610d9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {752feef7-69fa-4205-bad9-4f5693c610d9}, !- Handle
  res heating season allday4,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ac0470a0-9691-4f72-86f4-084d144e83d7}, !- Handle
  res heating season allday rule5,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {a6a7d4d7-a7e0-440e-80ae-ee16a615c18d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6a7d4d7-a7e0-440e-80ae-ee16a615c18d}, !- Handle
  res heating season allday5,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ecd6a4b-0bc6-4a3c-b720-074c0e1964b8}, !- Handle
  res heating season allday rule6,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a544d353-bad5-47eb-b4e9-e021dd2867d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a544d353-bad5-47eb-b4e9-e021dd2867d8}, !- Handle
  res heating season allday6,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6a3a8e7-0b62-4d9a-98fe-46feaae1e248}, !- Handle
  res heating season allday rule7,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {7b7f73c7-a027-4ab6-a0b1-5d1d483279fd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b7f73c7-a027-4ab6-a0b1-5d1d483279fd}, !- Handle
  res heating season allday7,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {798282fb-c4bd-47a9-ab64-4f3020ea98d6}, !- Handle
  res heating season allday rule8,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {91ea7f70-1350-4235-b8f3-95a21c4b2d75}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {91ea7f70-1350-4235-b8f3-95a21c4b2d75}, !- Handle
  res heating season allday8,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3a938b43-c6d8-4b57-8c11-7aa3a0876c4e}, !- Handle
  res heating season allday rule9,        !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {afd264ec-9fcc-4114-b6a2-8dbb6b55b020}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {afd264ec-9fcc-4114-b6a2-8dbb6b55b020}, !- Handle
  res heating season allday9,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8df7cada-e37f-4f90-9304-2a11f9ed92e4}, !- Handle
  res heating season allday rule10,       !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5ab2e2ce-cd98-4a5d-bba7-da31f0dcd2be}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5ab2e2ce-cd98-4a5d-bba7-da31f0dcd2be}, !- Handle
  res heating season allday10,            !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c008422b-0126-4bb2-8904-66310de94d50}, !- Handle
  res heating season allday rule11,       !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33148a63-b256-4825-838c-f98d0a222d87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {33148a63-b256-4825-838c-f98d0a222d87}, !- Handle
  res heating season allday11,            !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d7f9f493-56b6-4346-b77a-131f47de56a2}, !- Handle
  res heating season allday rule12,       !- Name
  {dbf96bdd-3596-465b-9031-8f023e60240e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f1251118-19b5-47df-87ec-1647f28b310f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f1251118-19b5-47df-87ec-1647f28b310f}, !- Handle
  res heating season allday12,            !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {37d23a57-9525-483b-9473-501c33acff13}, !- Handle
  living zone temperature setpoint,       !- Name
  {54b96aeb-2bd1-4301-8c58-48f5d3133039}, !- Heating Setpoint Temperature Schedule Name
  {699d1f45-8e4e-4561-a2bd-fa0e101462d9}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Handle
  res cooling season,                     !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  {91387ba2-6249-448b-9d43-61c1c02d9aa6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91387ba2-6249-448b-9d43-61c1c02d9aa6}, !- Handle
  Schedule Day 1,                         !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78ceff87-edd0-435f-8c2e-14fb0d017409}, !- Handle
  res cooling season allday rule1,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {e3fdd0ff-713c-45f7-9747-db67f555a73e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3fdd0ff-713c-45f7-9747-db67f555a73e}, !- Handle
  res cooling season allday1,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e94cee7f-744e-47d6-a44e-a3887c2714fb}, !- Handle
  res cooling season allday rule2,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {0428c141-6440-4c23-a195-638acac6b905}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {0428c141-6440-4c23-a195-638acac6b905}, !- Handle
  res cooling season allday2,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bf0dbb0-0b23-4af9-b6a8-ac5c042beff8}, !- Handle
  res cooling season allday rule3,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {1ad98808-9bd4-42e1-b078-62a12d2abb21}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ad98808-9bd4-42e1-b078-62a12d2abb21}, !- Handle
  res cooling season allday3,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5399a302-651d-4f5c-af7c-e0ba18a83544}, !- Handle
  res cooling season allday rule4,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {81c20af1-0d46-47f1-926e-36de67d27ca4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  1,                                      !- Start Day
  4,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {81c20af1-0d46-47f1-926e-36de67d27ca4}, !- Handle
  res cooling season allday4,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7a31a21f-439b-4e77-88f8-901c245e798e}, !- Handle
  res cooling season allday rule5,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  7,                                      !- Rule Order
  {ebcb9c00-2803-4397-9aaf-3fd3a5ba4f8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebcb9c00-2803-4397-9aaf-3fd3a5ba4f8c}, !- Handle
  res cooling season allday5,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8faee299-4d3c-464d-b347-a76760ce10f8}, !- Handle
  res cooling season allday rule6,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {05949237-0ac4-40f1-bdcb-41828192de9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {05949237-0ac4-40f1-bdcb-41828192de9a}, !- Handle
  res cooling season allday6,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ccd8a849-d1f1-43de-a5ee-c077eed206bb}, !- Handle
  res cooling season allday rule7,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {72d70769-fe80-4379-88d1-8553c3f4a48f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {72d70769-fe80-4379-88d1-8553c3f4a48f}, !- Handle
  res cooling season allday7,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8930ad15-34ef-4c4f-a92a-c8b8e4daee68}, !- Handle
  res cooling season allday rule8,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dc2b514a-4064-49f2-8fb9-eae888d9f44f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc2b514a-4064-49f2-8fb9-eae888d9f44f}, !- Handle
  res cooling season allday8,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1452306d-33b6-4e93-a199-4caced71c234}, !- Handle
  res cooling season allday rule9,        !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {46c94a02-287a-4b7d-90b7-b4176365e0eb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {46c94a02-287a-4b7d-90b7-b4176365e0eb}, !- Handle
  res cooling season allday9,             !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c25dc7b4-0a2a-49e0-8d4b-f511e272efab}, !- Handle
  res cooling season allday rule10,       !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b8d05b3a-b913-4b5a-b26e-4f300ab7d90b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8d05b3a-b913-4b5a-b26e-4f300ab7d90b}, !- Handle
  res cooling season allday10,            !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b6af827-e63c-4605-9008-f2e5cf0b0cdf}, !- Handle
  res cooling season allday rule11,       !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d66a5d0-0654-4048-b7bf-163b18fd16a5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2d66a5d0-0654-4048-b7bf-163b18fd16a5}, !- Handle
  res cooling season allday11,            !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6df68353-253b-41a3-85a8-bc21f80de087}, !- Handle
  res cooling season allday rule12,       !- Name
  {ecda33ea-a46d-449e-92a4-34b14318cd4d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d09f1aaf-9263-4415-ba51-5aae268f655c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d09f1aaf-9263-4415-ba51-5aae268f655c}, !- Handle
  res cooling season allday12,            !- Name
  {8d573aae-212e-4b29-9833-edc078032234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8672e0bc-11b8-4390-98df-9d8317c3ff7e}, !- Handle
  {37d23a57-9525-483b-9473-501c33acff13}, !- Object Name
  htg_wkdy,                               !- Feature Name 1
  String,                                 !- Feature Data Type 1
  15.0&#4415.0&#4415.0&#4415.0&#4415.0&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4415.0&#4415.0&#4415.0&#4415.0, !- Feature Value 1
  htg_wked,                               !- Feature Name 2
  String,                                 !- Feature Data Type 2
  15.0&#4415.0&#4415.0&#4415.0&#4415.0&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4418.3333333333333&#4415.0&#4415.0&#4415.0&#4415.0, !- Feature Value 2
  clg_wkdy,                               !- Feature Name 3
  String,                                 !- Feature Data Type 3
  21.11111111111111&#4421.11111111111111&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111, !- Feature Value 3
  clg_wked,                               !- Feature Name 4
  String,                                 !- Feature Data Type 4
  21.11111111111111&#4421.11111111111111&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4422.22222222222222&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111&#4421.11111111111111; !- Feature Value 4

OS:Schedule:Ruleset,
  {54b96aeb-2bd1-4301-8c58-48f5d3133039}, !- Handle
  res heating setpoint,                   !- Name
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Schedule Type Limits Name
  {c3ca69d9-2429-4a57-b790-18659a9be0a4}, !- Default Day Schedule Name
  {4174297f-0fb8-4c15-8c07-8c8333f8408a}, !- Summer Design Day Schedule Name
  {fe494fcf-9b61-47dd-bd94-ae9513d856d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c3ca69d9-2429-4a57-b790-18659a9be0a4}, !- Handle
  Schedule Day 6,                         !- Name
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2eaaf7d7-fd15-47e9-9bbd-0c942917a1c2}, !- Handle
  res heating setpoint allday rule1,      !- Name
  {54b96aeb-2bd1-4301-8c58-48f5d3133039}, !- Schedule Ruleset Name
  11,                                     !- Rule Order
  {968465b2-7c1f-4d52-b085-500637e20ff9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  1,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {968465b2-7c1f-4d52-b085-500637e20ff9}, !- Handle
  res heating setpoint allday1,           !- Name
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3adc1781-4d77-466d-8b0a-ab8e824de252}, !- Handle
  res heating setpoint allday rule2,      !- Name
  {54b96aeb-2bd1-4301-8c58-48f5d3133039}, !- Schedule Ruleset Name
  10,                                     !- Rule Order
  {bdaf194b-b6e0-4385-a036-b443c4ed5b76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {bdaf194b-b6e0-4385-a036-b443c4ed5b76}, !- Handle
  res heating setpoint allday2,           !- Name
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {942503f3-f72e-441a-a8ea-b4ddfc414352}, !- Handle
  res heating setpoint allday rule3,      !- Name
  {54b96aeb-2bd1-4301-8c58-48f5d3133039}, !- Schedule Ruleset Name
  9,                                      !- Rule Order
  {ff7a7efd-ab4f-408f-94ef-39f9f2af836b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  1,                                      !- Start Day
  3,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff7a7efd-ab4f-408f-94ef-39f9f2af836b}, !- Handle
  res heating setpoint allday3,           !- Name
  {03a731ad-5e0f-4701-81ca-012eb2ff0a73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15,                                     !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  18.3333333333333,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {01890555-c48d-481f-88c5-57f0b94b7a29}, !- Handle
  res heating setpoint allday rule4,      !- Name
  {54b96aeb-2bd1-4301-8c58-48f5d3133039}, !- Schedule Ruleset Name
  8,                                      !- Rule Order
  {7286218d-b0ab-4f46-98d3-077e6df9f552}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
